#set profiler=1

#include "../support/schedules/appliance_schedules_mod.glm";

#include "../support/schedules/water_and_setpoint_schedule_v5.glm";

#include "../support/schedules/commercial_schedules.glm";

#set minimum_timestep=30;

#set relax_naming_rules=1;

#set warn=0;

#ifdef WANT_VI_DUMP

#endif

#ifdef USE_HELICS

#endif


clock {
	timezone EST+5EDT;
	starttime '2022-07-09 00:00:00';
	stoptime '2022-07-11 00:00:00';
}

module tape;

module powerflow {
	lu_solver "KLU";
	solver_method FBS;
	default_maximum_voltage_error 0.01;
};

module climate;

module generators;

module connection;

module residential {
	implicit_enduses NONE;
};

object metrics_collector_writer {
	name OBJECT_1;
	interval 300;
	interim 7200;
	filename $;
}

object climate {
	name weather_Substation_2;
	interpolate QUADRATIC;
	latitude 29.65;
	longitude -95.42;
	tz_meridian -90.00;
}

object transformer_configuration {
	name feeder1_XF1_PADMOUNT_AS_5;
	power_rating 5.00;
	powerA_rating 5.00;
	powerB_rating 0.0;
	powerC_rating 0.0;
	install_type PADMOUNT;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01050;
	resistance1 0.02100;
	resistance2 0.02100;
	reactance 0.01224;
	reactance1 0.00612;
	reactance2 0.00612;
	shunt_resistance 111.11;
	shunt_reactance 29.59;
}

object transformer_configuration {
	name feeder1_XF1_PADMOUNT_BS_15;
	power_rating 15.00;
	powerA_rating 0.0;
	powerB_rating 15.00;
	powerC_rating 0.0;
	install_type PADMOUNT;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.00850;
	resistance1 0.01700;
	resistance2 0.01700;
	reactance 0.01176;
	reactance1 0.00588;
	reactance2 0.00588;
	shunt_resistance 166.67;
	shunt_reactance 39.53;
}

object transformer_configuration {
	name feeder1_XF1_PADMOUNT_CS_5;
	power_rating 5.00;
	powerA_rating 0.0;
	powerB_rating 0.0;
	powerC_rating 5.00;
	install_type PADMOUNT;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01050;
	resistance1 0.02100;
	resistance2 0.02100;
	reactance 0.01224;
	reactance1 0.00612;
	reactance2 0.00612;
	shunt_resistance 111.11;
	shunt_reactance 29.59;
}

object transformer_configuration {
	name feeder1_XF1_PADMOUNT_AS_25;
	power_rating 25.00;
	powerA_rating 25.00;
	powerB_rating 0.0;
	powerC_rating 0.0;
	install_type PADMOUNT;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.00800;
	resistance1 0.01600;
	resistance2 0.01600;
	reactance 0.01208;
	reactance1 0.00604;
	reactance2 0.00604;
	shunt_resistance 192.31;
	shunt_reactance 51.81;
}

object transformer_configuration {
	name feeder1_XF1_PADMOUNT_BS_25;
	power_rating 25.00;
	powerA_rating 0.0;
	powerB_rating 25.00;
	powerC_rating 0.0;
	install_type PADMOUNT;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.00800;
	resistance1 0.01600;
	resistance2 0.01600;
	reactance 0.01208;
	reactance1 0.00604;
	reactance2 0.00604;
	shunt_resistance 192.31;
	shunt_reactance 51.81;
}

object transformer_configuration {
	name feeder1_XF1_PADMOUNT_CS_15;
	power_rating 15.00;
	powerA_rating 0.0;
	powerB_rating 0.0;
	powerC_rating 15.00;
	install_type PADMOUNT;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.00850;
	resistance1 0.01700;
	resistance2 0.01700;
	reactance 0.01176;
	reactance1 0.00588;
	reactance2 0.00588;
	shunt_resistance 166.67;
	shunt_reactance 39.53;
}

object transformer_configuration {
	name feeder1_XF1_PADMOUNT_CS_25;
	power_rating 25.00;
	powerA_rating 0.0;
	powerB_rating 0.0;
	powerC_rating 25.00;
	install_type PADMOUNT;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.00800;
	resistance1 0.01600;
	resistance2 0.01600;
	reactance 0.01208;
	reactance1 0.00604;
	reactance2 0.00604;
	shunt_resistance 192.31;
	shunt_reactance 51.81;
}

object transformer_configuration {
	name feeder1_XF1_PADMOUNT_BS_37p5;
	power_rating 37.50;
	powerA_rating 0.0;
	powerB_rating 37.50;
	powerC_rating 0.0;
	install_type PADMOUNT;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.00725;
	resistance1 0.01450;
	resistance2 0.01450;
	reactance 0.01320;
	reactance1 0.00660;
	reactance2 0.00660;
	shunt_resistance 212.77;
	shunt_reactance 57.47;
}

object transformer_configuration {
	name feeder1_XF1_PADMOUNT_AS_50;
	power_rating 50.00;
	powerA_rating 50.00;
	powerB_rating 0.0;
	powerC_rating 0.0;
	install_type PADMOUNT;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.00650;
	resistance1 0.01300;
	resistance2 0.01300;
	reactance 0.01416;
	reactance1 0.00708;
	reactance2 0.00708;
	shunt_resistance 222.22;
	shunt_reactance 64.94;
}

object transformer_configuration {
	name feeder1_XF1_PADMOUNT_BS_75;
	power_rating 75.00;
	powerA_rating 0.0;
	powerB_rating 75.00;
	powerC_rating 0.0;
	install_type PADMOUNT;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.00625;
	resistance1 0.01250;
	resistance2 0.01250;
	reactance 0.01352;
	reactance1 0.00676;
	reactance2 0.00676;
	shunt_resistance 238.10;
	shunt_reactance 67.11;
}

object transformer_configuration {
	name feeder1_XF1_PADMOUNT_CS_50;
	power_rating 50.00;
	powerA_rating 0.0;
	powerB_rating 0.0;
	powerC_rating 50.00;
	install_type PADMOUNT;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.00650;
	resistance1 0.01300;
	resistance2 0.01300;
	reactance 0.01416;
	reactance1 0.00708;
	reactance2 0.00708;
	shunt_resistance 222.22;
	shunt_reactance 64.94;
}

object transformer_configuration {
	name feeder1_XF1_PADMOUNT_CS_37p5;
	power_rating 37.50;
	powerA_rating 0.0;
	powerB_rating 0.0;
	powerC_rating 37.50;
	install_type PADMOUNT;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.00725;
	resistance1 0.01450;
	resistance2 0.01450;
	reactance 0.01320;
	reactance1 0.00660;
	reactance2 0.00660;
	shunt_resistance 212.77;
	shunt_reactance 57.47;
}

object transformer_configuration {
	name feeder1_XF1_PADMOUNT_CS_100;
	power_rating 100.00;
	powerA_rating 0.0;
	powerB_rating 0.0;
	powerC_rating 100.00;
	install_type PADMOUNT;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.00600;
	resistance1 0.01200;
	resistance2 0.01200;
	reactance 0.01752;
	reactance1 0.00876;
	reactance2 0.00876;
	shunt_resistance 250.00;
	shunt_reactance 68.97;
}

object transformer_configuration {
	name feeder1_XF1_PADMOUNT_BS_5;
	power_rating 5.00;
	powerA_rating 0.0;
	powerB_rating 5.00;
	powerC_rating 0.0;
	install_type PADMOUNT;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01050;
	resistance1 0.02100;
	resistance2 0.02100;
	reactance 0.01224;
	reactance1 0.00612;
	reactance2 0.00612;
	shunt_resistance 111.11;
	shunt_reactance 29.59;
}

object transformer_configuration {
	name feeder1_XF1_PADMOUNT_AS_15;
	power_rating 15.00;
	powerA_rating 15.00;
	powerB_rating 0.0;
	powerC_rating 0.0;
	install_type PADMOUNT;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.00850;
	resistance1 0.01700;
	resistance2 0.01700;
	reactance 0.01176;
	reactance1 0.00588;
	reactance2 0.00588;
	shunt_resistance 166.67;
	shunt_reactance 39.53;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_AS_5;
	power_rating 5.00;
	powerA_rating 5.00;
	powerB_rating 0.0;
	powerC_rating 0.0;
	install_type POLETOP;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01050;
	resistance1 0.02100;
	resistance2 0.02100;
	reactance 0.01224;
	reactance1 0.00612;
	reactance2 0.00612;
	shunt_resistance 111.11;
	shunt_reactance 29.59;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_BS_5;
	power_rating 5.00;
	powerA_rating 0.0;
	powerB_rating 5.00;
	powerC_rating 0.0;
	install_type POLETOP;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01050;
	resistance1 0.02100;
	resistance2 0.02100;
	reactance 0.01224;
	reactance1 0.00612;
	reactance2 0.00612;
	shunt_resistance 111.11;
	shunt_reactance 29.59;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_CS_15;
	power_rating 15.00;
	powerA_rating 0.0;
	powerB_rating 0.0;
	powerC_rating 15.00;
	install_type POLETOP;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.00850;
	resistance1 0.01700;
	resistance2 0.01700;
	reactance 0.01176;
	reactance1 0.00588;
	reactance2 0.00588;
	shunt_resistance 166.67;
	shunt_reactance 39.53;
}

object transformer_configuration {
	name feeder1_XF1_PADMOUNT_CS_10;
	power_rating 10.00;
	powerA_rating 0.0;
	powerB_rating 0.0;
	powerC_rating 10.00;
	install_type PADMOUNT;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.00950;
	resistance1 0.01900;
	resistance2 0.01900;
	reactance 0.01040;
	reactance1 0.00520;
	reactance2 0.00520;
	shunt_resistance 147.06;
	shunt_reactance 34.25;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_AS_15;
	power_rating 15.00;
	powerA_rating 15.00;
	powerB_rating 0.0;
	powerC_rating 0.0;
	install_type POLETOP;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.00850;
	resistance1 0.01700;
	resistance2 0.01700;
	reactance 0.01176;
	reactance1 0.00588;
	reactance2 0.00588;
	shunt_resistance 166.67;
	shunt_reactance 39.53;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_CS_25;
	power_rating 25.00;
	powerA_rating 0.0;
	powerB_rating 0.0;
	powerC_rating 25.00;
	install_type POLETOP;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.00800;
	resistance1 0.01600;
	resistance2 0.01600;
	reactance 0.01208;
	reactance1 0.00604;
	reactance2 0.00604;
	shunt_resistance 192.31;
	shunt_reactance 51.81;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_CS_5;
	power_rating 5.00;
	powerA_rating 0.0;
	powerB_rating 0.0;
	powerC_rating 5.00;
	install_type POLETOP;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01050;
	resistance1 0.02100;
	resistance2 0.02100;
	reactance 0.01224;
	reactance1 0.00612;
	reactance2 0.00612;
	shunt_resistance 111.11;
	shunt_reactance 29.59;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_AS_25;
	power_rating 25.00;
	powerA_rating 25.00;
	powerB_rating 0.0;
	powerC_rating 0.0;
	install_type POLETOP;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.00800;
	resistance1 0.01600;
	resistance2 0.01600;
	reactance 0.01208;
	reactance1 0.00604;
	reactance2 0.00604;
	shunt_resistance 192.31;
	shunt_reactance 51.81;
}

object transformer_configuration {
	name feeder1_XF1_PADMOUNT_BS_10;
	power_rating 10.00;
	powerA_rating 0.0;
	powerB_rating 10.00;
	powerC_rating 0.0;
	install_type PADMOUNT;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.00950;
	resistance1 0.01900;
	resistance2 0.01900;
	reactance 0.01040;
	reactance1 0.00520;
	reactance2 0.00520;
	shunt_resistance 147.06;
	shunt_reactance 34.25;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_CS_37p5;
	power_rating 37.50;
	powerA_rating 0.0;
	powerB_rating 0.0;
	powerC_rating 37.50;
	install_type POLETOP;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.00725;
	resistance1 0.01450;
	resistance2 0.01450;
	reactance 0.01320;
	reactance1 0.00660;
	reactance2 0.00660;
	shunt_resistance 212.77;
	shunt_reactance 57.47;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_AS_37p5;
	power_rating 37.50;
	powerA_rating 37.50;
	powerB_rating 0.0;
	powerC_rating 0.0;
	install_type POLETOP;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.00725;
	resistance1 0.01450;
	resistance2 0.01450;
	reactance 0.01320;
	reactance1 0.00660;
	reactance2 0.00660;
	shunt_resistance 212.77;
	shunt_reactance 57.47;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_BS_50;
	power_rating 50.00;
	powerA_rating 0.0;
	powerB_rating 50.00;
	powerC_rating 0.0;
	install_type POLETOP;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.00650;
	resistance1 0.01300;
	resistance2 0.01300;
	reactance 0.01416;
	reactance1 0.00708;
	reactance2 0.00708;
	shunt_resistance 222.22;
	shunt_reactance 64.94;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_BS_25;
	power_rating 25.00;
	powerA_rating 0.0;
	powerB_rating 25.00;
	powerC_rating 0.0;
	install_type POLETOP;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.00800;
	resistance1 0.01600;
	resistance2 0.01600;
	reactance 0.01208;
	reactance1 0.00604;
	reactance2 0.00604;
	shunt_resistance 192.31;
	shunt_reactance 51.81;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_BS_37p5;
	power_rating 37.50;
	powerA_rating 0.0;
	powerB_rating 37.50;
	powerC_rating 0.0;
	install_type POLETOP;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.00725;
	resistance1 0.01450;
	resistance2 0.01450;
	reactance 0.01320;
	reactance1 0.00660;
	reactance2 0.00660;
	shunt_resistance 212.77;
	shunt_reactance 57.47;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_BS_15;
	power_rating 15.00;
	powerA_rating 0.0;
	powerB_rating 15.00;
	powerC_rating 0.0;
	install_type POLETOP;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.00850;
	resistance1 0.01700;
	resistance2 0.01700;
	reactance 0.01176;
	reactance1 0.00588;
	reactance2 0.00588;
	shunt_resistance 166.67;
	shunt_reactance 39.53;
}

object transformer_configuration {
	name feeder1_XF1_PADMOUNT_BS_50;
	power_rating 50.00;
	powerA_rating 0.0;
	powerB_rating 50.00;
	powerC_rating 0.0;
	install_type PADMOUNT;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.00650;
	resistance1 0.01300;
	resistance2 0.01300;
	reactance 0.01416;
	reactance1 0.00708;
	reactance2 0.00708;
	shunt_resistance 222.22;
	shunt_reactance 64.94;
}

object transformer_configuration {
	name feeder1_XF1_PADMOUNT_AS_100;
	power_rating 100.00;
	powerA_rating 100.00;
	powerB_rating 0.0;
	powerC_rating 0.0;
	install_type PADMOUNT;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.00600;
	resistance1 0.01200;
	resistance2 0.01200;
	reactance 0.01752;
	reactance1 0.00876;
	reactance2 0.00876;
	shunt_resistance 250.00;
	shunt_reactance 68.97;
}

object transformer_configuration {
	name feeder1_XF1_PADMOUNT_BS_100;
	power_rating 100.00;
	powerA_rating 0.0;
	powerB_rating 100.00;
	powerC_rating 0.0;
	install_type PADMOUNT;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.00600;
	resistance1 0.01200;
	resistance2 0.01200;
	reactance 0.01752;
	reactance1 0.00876;
	reactance2 0.00876;
	shunt_resistance 250.00;
	shunt_reactance 68.97;
}

object transformer_configuration {
	name feeder1_XF3_PADMOUNT_ABCN_300;
	power_rating 300.00;
	powerA_rating 100.00;
	powerB_rating 100.00;
	powerC_rating 100.00;
	install_type PADMOUNT;
	connect_type WYE_WYE;
	primary_voltage 12470.0;
	secondary_voltage 480.0;
	resistance 0.01300;
	reactance 0.04830;
	shunt_resistance 217.39;
	shunt_reactance 44.44;
}

object transformer_configuration {
	name feeder1_XF3_PADMOUNT_ABCN_30;
	power_rating 30.00;
	powerA_rating 10.00;
	powerB_rating 10.00;
	powerC_rating 10.00;
	install_type PADMOUNT;
	connect_type WYE_WYE;
	primary_voltage 12470.0;
	secondary_voltage 208.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name feeder1_XF3_POLETOP_ABCN_112p5;
	power_rating 112.50;
	powerA_rating 37.50;
	powerB_rating 37.50;
	powerC_rating 37.50;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 12470.0;
	secondary_voltage 480.0;
	resistance 0.01450;
	reactance 0.02850;
	shunt_resistance 169.49;
	shunt_reactance 33.44;
}

object transformer_configuration {
	name feeder1_XF3_POLETOP_ABCN_30;
	power_rating 30.00;
	powerA_rating 10.00;
	powerB_rating 10.00;
	powerC_rating 10.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 12470.0;
	secondary_voltage 208.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name feeder1_XF3_PADMOUNT_ABCN_150;
	power_rating 150.00;
	powerA_rating 50.00;
	powerB_rating 50.00;
	powerC_rating 50.00;
	install_type PADMOUNT;
	connect_type WYE_WYE;
	primary_voltage 12470.0;
	secondary_voltage 480.0;
	resistance 0.01300;
	reactance 0.03250;
	shunt_resistance 185.19;
	shunt_reactance 36.36;
}

object transformer_configuration {
	name feeder1_XF1_PADMOUNT_AN_15;
	power_rating 15.00;
	powerA_rating 15.00;
	powerB_rating 0.0;
	powerC_rating 0.0;
	install_type PADMOUNT;
	connect_type WYE_WYE;
	primary_voltage 12470.0;
	secondary_voltage 208.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name feeder1_XF1_PADMOUNT_AN_5;
	power_rating 5.00;
	powerA_rating 5.00;
	powerB_rating 0.0;
	powerC_rating 0.0;
	install_type PADMOUNT;
	connect_type WYE_WYE;
	primary_voltage 12470.0;
	secondary_voltage 208.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name substation_xfmr_config;
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 345000.00;
	secondary_voltage 12470.00;
	power_rating 20000.00;
	resistance 0.01;
	reactance 0.08;
	shunt_resistance 250.00;
	shunt_reactance 100.00;
}

object transformer_configuration {
	name copperplate_feeder_transf_conf_bldg_1;
	power_rating 120.00;
	powerA_rating 40.00;
	powerB_rating 40.00;
	powerC_rating 40.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name copperplate_feeder_transf_conf_bldg_2;
	power_rating 120.00;
	powerA_rating 40.00;
	powerB_rating 40.00;
	powerC_rating 40.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name copperplate_feeder_transf_conf_bldg_3;
	power_rating 120.00;
	powerA_rating 40.00;
	powerB_rating 40.00;
	powerC_rating 40.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name copperplate_feeder_transf_conf_bldg_4;
	power_rating 120.00;
	powerA_rating 40.00;
	powerB_rating 40.00;
	powerC_rating 40.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name copperplate_feeder_transf_conf_bldg_5;
	power_rating 120.00;
	powerA_rating 40.00;
	powerB_rating 40.00;
	powerC_rating 40.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name copperplate_feeder_transf_conf_bldg_6;
	power_rating 120.00;
	powerA_rating 40.00;
	powerB_rating 40.00;
	powerC_rating 40.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name copperplate_feeder_transf_conf_bldg_7;
	power_rating 120.00;
	powerA_rating 40.00;
	powerB_rating 40.00;
	powerC_rating 40.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name copperplate_feeder_transf_conf_bldg_8;
	power_rating 120.00;
	powerA_rating 40.00;
	powerB_rating 40.00;
	powerC_rating 40.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name copperplate_feeder_transf_conf_bldg_9;
	power_rating 120.00;
	powerA_rating 40.00;
	powerB_rating 40.00;
	powerC_rating 40.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name copperplate_feeder_transf_conf_bldg_10;
	power_rating 120.00;
	powerA_rating 40.00;
	powerB_rating 40.00;
	powerC_rating 40.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name copperplate_feeder_transf_conf_bldg_11;
	power_rating 120.00;
	powerA_rating 40.00;
	powerB_rating 40.00;
	powerC_rating 40.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name copperplate_feeder_transf_conf_bldg_12;
	power_rating 120.00;
	powerA_rating 40.00;
	powerB_rating 40.00;
	powerC_rating 40.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name copperplate_feeder_transf_conf_bldg_13;
	power_rating 120.00;
	powerA_rating 40.00;
	powerB_rating 40.00;
	powerC_rating 40.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name copperplate_feeder_transf_conf_bldg_14;
	power_rating 120.00;
	powerA_rating 40.00;
	powerB_rating 40.00;
	powerC_rating 40.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name copperplate_feeder_transf_conf_bldg_16;
	power_rating 120.00;
	powerA_rating 40.00;
	powerB_rating 40.00;
	powerC_rating 40.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name copperplate_feeder_transf_conf_bldg_17;
	power_rating 120.00;
	powerA_rating 40.00;
	powerB_rating 40.00;
	powerC_rating 40.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name copperplate_feeder_transf_conf_bldg_18;
	power_rating 120.00;
	powerA_rating 40.00;
	powerB_rating 40.00;
	powerC_rating 40.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name copperplate_feeder_transf_conf_bldg_19;
	power_rating 120.00;
	powerA_rating 40.00;
	powerB_rating 40.00;
	powerC_rating 40.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name copperplate_feeder_transf_conf_bldg_20;
	power_rating 120.00;
	powerA_rating 40.00;
	powerB_rating 40.00;
	powerC_rating 40.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name copperplate_feeder_transf_conf_bldg_21;
	power_rating 120.00;
	powerA_rating 40.00;
	powerB_rating 40.00;
	powerC_rating 40.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name copperplate_feeder_transf_conf_bldg_23;
	power_rating 120.00;
	powerA_rating 40.00;
	powerB_rating 40.00;
	powerC_rating 40.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name copperplate_feeder_transf_conf_bldg_24;
	power_rating 120.00;
	powerA_rating 40.00;
	powerB_rating 40.00;
	powerC_rating 40.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name copperplate_feeder_transf_conf_bldg_25;
	power_rating 120.00;
	powerA_rating 40.00;
	powerB_rating 40.00;
	powerC_rating 40.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name copperplate_feeder_transf_conf_bldg_26;
	power_rating 120.00;
	powerA_rating 40.00;
	powerB_rating 40.00;
	powerC_rating 40.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name copperplate_feeder_transf_conf_bldg_27;
	power_rating 120.00;
	powerA_rating 40.00;
	powerB_rating 40.00;
	powerC_rating 40.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name copperplate_feeder_transf_conf_bldg_28;
	power_rating 120.00;
	powerA_rating 40.00;
	powerB_rating 40.00;
	powerC_rating 40.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name copperplate_feeder_transf_conf_bldg_29;
	power_rating 120.00;
	powerA_rating 40.00;
	powerB_rating 40.00;
	powerC_rating 40.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name copperplate_feeder_transf_conf_bldg_30;
	power_rating 120.00;
	powerA_rating 40.00;
	powerB_rating 40.00;
	powerC_rating 40.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name copperplate_feeder_transf_conf_bldg_31;
	power_rating 120.00;
	powerA_rating 40.00;
	powerB_rating 40.00;
	powerC_rating 40.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name copperplate_feeder_transf_conf_bldg_32;
	power_rating 120.00;
	powerA_rating 40.00;
	powerB_rating 40.00;
	powerC_rating 40.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name copperplate_feeder_transf_conf_bldg_33;
	power_rating 120.00;
	powerA_rating 40.00;
	powerB_rating 40.00;
	powerC_rating 40.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name copperplate_feeder_transf_conf_bldg_34;
	power_rating 120.00;
	powerA_rating 40.00;
	powerB_rating 40.00;
	powerC_rating 40.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name copperplate_feeder_transf_conf_bldg_35;
	power_rating 120.00;
	powerA_rating 40.00;
	powerB_rating 40.00;
	powerC_rating 40.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name copperplate_feeder_transf_conf_bldg_36;
	power_rating 120.00;
	powerA_rating 40.00;
	powerB_rating 40.00;
	powerC_rating 40.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name copperplate_feeder_transf_conf_bldg_37;
	power_rating 120.00;
	powerA_rating 40.00;
	powerB_rating 40.00;
	powerC_rating 40.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name copperplate_feeder_transf_conf_bldg_39;
	power_rating 120.00;
	powerA_rating 40.00;
	powerB_rating 40.00;
	powerC_rating 40.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object triplex_line_conductor {
	name feeder1_triplex_4/0_aa;
	resistance 0.48;
	geometric_mean_radius 0.0158;
	rating.summer.continuous 1000.0;
	rating.summer.emergency 1000.0;
	rating.winter.continuous 1000.0;
	rating.winter.emergency 1000.0;
}

object triplex_line_conductor {
	name feeder1_triplex_4/;
	resistance 0.48;
	geometric_mean_radius 0.0158;
	rating.summer.continuous 1000.0;
	rating.summer.emergency 1000.0;
	rating.winter.continuous 1000.0;
	rating.winter.emergency 1000.0;
}

object triplex_line_configuration {
	name feeder1_tpx_config;
	conductor_1 feeder1_triplex_4/0_aa;
	conductor_2 feeder1_triplex_4/0_aa;
	conductor_N feeder1_triplex_4/0_aa;
	insulation_thickness 0.08;
	diameter 0.522;
}

object triplex_line_configuration {
	name feeder1_ID_1710;
	conductor_1 feeder1_triplex_4/;
	conductor_2 feeder1_triplex_4/;
	conductor_N feeder1_triplex_4/;
	insulation_thickness 0.08;
	diameter 0.522;
}

object regulator_configuration {
	name feeder1_feeder_reg_cfg;
	Control MANUAL;
	band_center 7500.0;
	band_width 120;
	connect_type WYE_WYE;
	time_delay 30;
	raise_taps 16;
	lower_taps 16;
	regulation 0.10;
	tap_pos_A 0;
	tap_pos_B 0;
	tap_pos_C 0;
}

object regulator_configuration {
	name copperplate_feeder_feeder_reg_cfg;
	Control OUTPUT_VOLTAGE;
	band_center 7500.0;
	band_width 120;
	connect_type WYE_WYE;
	time_delay 30;
	raise_taps 16;
	lower_taps 16;
	regulation 0.10;
	tap_pos_A 0;
	tap_pos_B 0;
	tap_pos_C 0;
}

object overhead_line_conductor {
	name feeder1_ID_1059;
	rating.summer.continuous 149.0;
	geometric_mean_radius 0.00663 ft;
	resistance 1.50000;
}

object overhead_line_conductor {
	name feeder1_ID_1060;
	rating.summer.continuous 120.0;
	geometric_mean_radius 0.00700 ft;
	resistance 2.40970;
}

object overhead_line_conductor {
	name feeder1_ID_1061;
	rating.summer.continuous 533.0;
	geometric_mean_radius 0.02280 ft;
	resistance 0.25800;
}

object overhead_line_conductor {
	name feeder1_ID_1062;
	rating.summer.continuous 112.0;
	geometric_mean_radius 0.00526 ft;
	resistance 2.39000;
}

object overhead_line_conductor {
	name feeder1_ID_1063;
	rating.summer.continuous 443.0;
	geometric_mean_radius 0.02270 ft;
	resistance 0.05230;
}

object overhead_line_conductor {
	name feeder1_ID_1064;
	rating.summer.continuous 605.0;
	geometric_mean_radius 0.02920 ft;
	resistance 0.03180;
}

object overhead_line_conductor {
	name feeder1_ID_1065;
	rating.summer.continuous 256.0;
	geometric_mean_radius 0.01200 ft;
	resistance 0.16600;
}

object overhead_line_conductor {
	name feeder1_ID_1066;
	rating.summer.continuous 334.0;
	geometric_mean_radius 0.00814 ft;
	resistance 0.56300;
}

object line_spacing {
	name feeder1_ID_82;
	distance_AB 3.0 in;
	distance_BC 3.0 in;
	distance_AC 3.0 in;
	distance_AN 2.0 in;
	distance_BN 2.0 in;
	distance_CN 2.0 in;
}

object line_spacing {
	name feeder1_ID_83;
	distance_BN 2.0 in;
}

object line_spacing {
	name feeder1_ID_84;
	distance_AN 2.0 in;
}

object line_spacing {
	name feeder1_ID_85;
	distance_CN 2.0 in;
}

object line_spacing {
	name feeder1_ID_86;
	distance_CN 2.0 in;
}

object line_spacing {
	name feeder1_ID_87;
	distance_AB 48.0 in;
	distance_BC 48.0 in;
	distance_AC 48.0 in;
	distance_AN 36.0 in;
	distance_BN 36.0 in;
	distance_CN 36.0 in;
}

object line_spacing {
	name feeder1_ID_88;
	distance_AC 48.0 in;
	distance_AN 36.0 in;
	distance_CN 36.0 in;
}

object line_spacing {
	name feeder1_ID_89;
	distance_CN 36.0 in;
}

object line_spacing {
	name feeder1_ID_90;
	distance_AC 3.0 in;
	distance_AN 2.0 in;
	distance_CN 2.0 in;
}

object line_spacing {
	name feeder1_ID_91;
	distance_BC 48.0 in;
	distance_BN 36.0 in;
	distance_CN 36.0 in;
}

object line_spacing {
	name feeder1_ID_92;
	distance_AN 36.0 in;
}

object line_spacing {
	name feeder1_ID_93;
	distance_BN 36.0 in;
}

object line_spacing {
	name feeder1_ID_94;
	distance_BC 3.0 in;
	distance_BN 2.0 in;
	distance_CN 2.0 in;
}

object line_spacing {
	name feeder1_ID_95;
	distance_AB 3.0 in;
	distance_AN 2.0 in;
	distance_BN 2.0 in;
}

object line_spacing {
	name feeder1_ID_96;
	distance_AN 48.0 in;
}

object line_configuration {
	name feeder1_ID_45;
	conductor_A feeder1_ID_4240;
	conductor_B feeder1_ID_4240;
	conductor_C feeder1_ID_4240;
	conductor_N feeder1_ID_4240;
	spacing feeder1_ID_82;
}

object line_configuration {
	name feeder1_ID_46;
	conductor_B feeder1_ID_4240;
	conductor_N feeder1_ID_4240;
	spacing feeder1_ID_83;
}

object line_configuration {
	name feeder1_ID_47;
	conductor_A feeder1_ID_4240;
	conductor_N feeder1_ID_4240;
	spacing feeder1_ID_84;
}

object line_configuration {
	name feeder1_ID_48;
	conductor_C feeder1_ID_4240;
	conductor_N feeder1_ID_4240;
	spacing feeder1_ID_85;
}

object line_configuration {
	name feeder1_ID_49;
	conductor_C feeder1_ID_4240;
	conductor_N feeder1_ID_4240;
	spacing feeder1_ID_86;
}

object line_configuration {
	name feeder1_ID_50;
	conductor_C feeder1_ID_4241;
	conductor_N feeder1_ID_4241;
	spacing feeder1_ID_85;
}

object line_configuration {
	name feeder1_ID_51;
	conductor_A feeder1_ID_1059;
	conductor_B feeder1_ID_1059;
	conductor_C feeder1_ID_1059;
	conductor_N feeder1_ID_1059;
	spacing feeder1_ID_87;
}

object line_configuration {
	name feeder1_ID_52;
	conductor_A feeder1_ID_1059;
	conductor_C feeder1_ID_1059;
	conductor_N feeder1_ID_1059;
	spacing feeder1_ID_88;
}

object line_configuration {
	name feeder1_ID_53;
	conductor_A feeder1_ID_1060;
	conductor_C feeder1_ID_1060;
	conductor_N feeder1_ID_1060;
	spacing feeder1_ID_88;
}

object line_configuration {
	name feeder1_ID_54;
	conductor_C feeder1_ID_4242;
	conductor_N feeder1_ID_4242;
	spacing feeder1_ID_85;
}

object line_configuration {
	name feeder1_ID_55;
	conductor_A feeder1_ID_1060;
	conductor_B feeder1_ID_1060;
	conductor_C feeder1_ID_1060;
	conductor_N feeder1_ID_1060;
	spacing feeder1_ID_87;
}

object line_configuration {
	name feeder1_ID_56;
	conductor_A feeder1_ID_1061;
	conductor_B feeder1_ID_1061;
	conductor_C feeder1_ID_1061;
	conductor_N feeder1_ID_1061;
	spacing feeder1_ID_87;
}

object line_configuration {
	name feeder1_ID_57;
	conductor_C feeder1_ID_1059;
	conductor_N feeder1_ID_1059;
	spacing feeder1_ID_89;
}

object line_configuration {
	name feeder1_ID_58;
	conductor_A feeder1_ID_4243;
	conductor_B feeder1_ID_4243;
	conductor_C feeder1_ID_4243;
	conductor_N feeder1_ID_4243;
	spacing feeder1_ID_82;
}

object line_configuration {
	name feeder1_ID_59;
	conductor_C feeder1_ID_4243;
	conductor_N feeder1_ID_4243;
	spacing feeder1_ID_85;
}

object line_configuration {
	name feeder1_ID_60;
	conductor_A feeder1_ID_4242;
	conductor_C feeder1_ID_4242;
	conductor_N feeder1_ID_4242;
	spacing feeder1_ID_90;
}

object line_configuration {
	name feeder1_ID_61;
	conductor_A feeder1_ID_1062;
	conductor_C feeder1_ID_1062;
	conductor_N feeder1_ID_1062;
	spacing feeder1_ID_88;
}

object line_configuration {
	name feeder1_ID_62;
	conductor_A feeder1_ID_4242;
	conductor_N feeder1_ID_4242;
	spacing feeder1_ID_84;
}

object line_configuration {
	name feeder1_ID_63;
	conductor_A feeder1_ID_4244;
	conductor_B feeder1_ID_4244;
	conductor_C feeder1_ID_4244;
	conductor_N feeder1_ID_4244;
	spacing feeder1_ID_82;
}

object line_configuration {
	name feeder1_ID_64;
	conductor_A feeder1_ID_4241;
	conductor_B feeder1_ID_4241;
	conductor_C feeder1_ID_4241;
	conductor_N feeder1_ID_4241;
	spacing feeder1_ID_87;
}

object line_configuration {
	name feeder1_ID_65;
	conductor_A feeder1_ID_1062;
	conductor_B feeder1_ID_1062;
	conductor_C feeder1_ID_1062;
	conductor_N feeder1_ID_1062;
	spacing feeder1_ID_87;
}

object line_configuration {
	name feeder1_ID_66;
	conductor_A feeder1_ID_1060;
	conductor_B feeder1_ID_1060;
	conductor_C feeder1_ID_1060;
	conductor_N feeder1_ID_1060;
	spacing feeder1_ID_87;
}

object line_configuration {
	name feeder1_ID_67;
	conductor_B feeder1_ID_1062;
	conductor_C feeder1_ID_1062;
	conductor_N feeder1_ID_1062;
	spacing feeder1_ID_91;
}

object line_configuration {
	name feeder1_ID_68;
	conductor_A feeder1_ID_1060;
	conductor_N feeder1_ID_1060;
	spacing feeder1_ID_92;
}

object line_configuration {
	name feeder1_ID_69;
	conductor_A feeder1_ID_1059;
	conductor_N feeder1_ID_1059;
	spacing feeder1_ID_92;
}

object line_configuration {
	name feeder1_ID_70;
	conductor_A feeder1_ID_4241;
	conductor_B feeder1_ID_4241;
	conductor_C feeder1_ID_4241;
	conductor_N feeder1_ID_4241;
	spacing feeder1_ID_82;
}

object line_configuration {
	name feeder1_ID_71;
	conductor_A feeder1_ID_4241;
	conductor_N feeder1_ID_4241;
	spacing feeder1_ID_84;
}

object line_configuration {
	name feeder1_ID_72;
	conductor_B feeder1_ID_1060;
	conductor_N feeder1_ID_1060;
	spacing feeder1_ID_93;
}

object line_configuration {
	name feeder1_ID_73;
	conductor_A feeder1_ID_1063;
	conductor_B feeder1_ID_1063;
	conductor_C feeder1_ID_1063;
	conductor_N feeder1_ID_1063;
	spacing feeder1_ID_87;
}

object line_configuration {
	name feeder1_ID_74;
	conductor_A feeder1_ID_1064;
	conductor_B feeder1_ID_1064;
	conductor_C feeder1_ID_1064;
	conductor_N feeder1_ID_1064;
	spacing feeder1_ID_87;
}

object line_configuration {
	name feeder1_ID_75;
	conductor_A feeder1_ID_1065;
	conductor_B feeder1_ID_1065;
	conductor_C feeder1_ID_1065;
	conductor_N feeder1_ID_1065;
	spacing feeder1_ID_87;
}

object line_configuration {
	name feeder1_ID_76;
	conductor_A feeder1_ID_4240;
	conductor_C feeder1_ID_4240;
	conductor_N feeder1_ID_4240;
	spacing feeder1_ID_90;
}

object line_configuration {
	name feeder1_ID_77;
	conductor_C feeder1_ID_1063;
	conductor_N feeder1_ID_1063;
	spacing feeder1_ID_89;
}

object line_configuration {
	name feeder1_ID_78;
	conductor_B feeder1_ID_4240;
	conductor_C feeder1_ID_4240;
	conductor_N feeder1_ID_4240;
	spacing feeder1_ID_94;
}

object line_configuration {
	name feeder1_ID_79;
	conductor_A feeder1_ID_4240;
	conductor_B feeder1_ID_4240;
	conductor_N feeder1_ID_4240;
	spacing feeder1_ID_95;
}

object line_configuration {
	name feeder1_ID_80;
	conductor_A feeder1_ID_1059;
	conductor_N feeder1_ID_1059;
	spacing feeder1_ID_96;
}

object line_configuration {
	name feeder1_ID_81;
	conductor_C feeder1_ID_4244;
	conductor_N feeder1_ID_4244;
	spacing feeder1_ID_85;
}

object underground_line_conductor {
	name feeder1_ID_4240;
	rating.summer.continuous 112.0;
	outer_diameter 1.09;
	conductor_gmr 0.0088 ft;
	conductor_diameter 0.292;
	conductor_resistance 1.38336;
	neutral_gmr 0.00208 ft;
	neutral_resistance 14.87;
	neutral_diameter 0.0641;
	neutral_strands 6.0;
	insulation_relative_permitivitty 2.3;
}

object underground_line_conductor {
	name feeder1_ID_4241;
	rating.summer.continuous 214.0;
	outer_diameter 1.32;
	conductor_gmr 0.0177 ft;
	conductor_diameter 0.528;
	conductor_resistance 0.433488;
	neutral_gmr 0.00208 ft;
	neutral_resistance 14.87;
	neutral_diameter 0.0641;
	neutral_strands 11.0;
	insulation_relative_permitivitty 2.3;
}

object underground_line_conductor {
	name feeder1_ID_4242;
	rating.summer.continuous 142.0;
	outer_diameter 1.27;
	conductor_gmr 0.01142 ft;
	conductor_diameter 0.362;
	conductor_resistance 0.88704;
	neutral_gmr 0.00208 ft;
	neutral_resistance 14.87;
	neutral_diameter 0.0641;
	neutral_strands 16.0;
	insulation_relative_permitivitty 2.3;
}

object underground_line_conductor {
	name feeder1_ID_4243;
	rating.summer.continuous 425.0;
	outer_diameter 1.96;
	conductor_gmr 0.0321 ft;
	conductor_diameter 0.998;
	conductor_resistance 0.122496;
	neutral_gmr 0.00330 ft;
	neutral_resistance 5.9026;
	neutral_diameter 0.1019;
	neutral_strands 15.0;
	insulation_relative_permitivitty 2.3;
}

object underground_line_conductor {
	name feeder1_ID_4244;
	rating.summer.continuous 488.0;
	outer_diameter 2.15;
	conductor_gmr 0.0371 ft;
	conductor_diameter 1.152;
	conductor_resistance 0.091872;
	neutral_gmr 0.00330 ft;
	neutral_resistance 5.9026;
	neutral_diameter 0.1019;
	neutral_strands 20.0;
	insulation_relative_permitivitty 2.3;
}

object fuse {
	name R2_12_47_3_fuse_1;
	phases ABCN;
	from R2_12_47_3_node_228;
	to R2_12_47_3_node_265;
	current_limit 2000;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R2_12_47_3_fuse_2;
	phases ABCN;
	from R2_12_47_3_node_232;
	to R2_12_47_3_node_272;
	current_limit 800;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R2_12_47_3_fuse_3;
	phases ABCN;
	from R2_12_47_3_node_65;
	to R2_12_47_3_node_628;
	current_limit 100;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R2_12_47_3_fuse_4;
	phases ACN;
	from R2_12_47_3_node_39;
	to R2_12_47_3_node_40;
	current_limit 2000;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R2_12_47_3_fuse_5;
	phases ABCN;
	from R2_12_47_3_node_66;
	to R2_12_47_3_node_535;
	current_limit 999999;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R2_12_47_3_fuse_6;
	phases ABCN;
	from R2_12_47_3_node_59;
	to R2_12_47_3_node_45;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R2_12_47_3_fuse_7;
	phases ABCN;
	from R2_12_47_3_node_61;
	to R2_12_47_3_node_63;
	current_limit 280;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R2_12_47_3_fuse_8;
	phases CN;
	from R2_12_47_3_node_82;
	to R2_12_47_3_node_81;
	current_limit 280;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R2_12_47_3_fuse_9;
	phases ABCN;
	from R2_12_47_3_node_71;
	to R2_12_47_3_node_72;
	current_limit 200;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R2_12_47_3_fuse_10;
	phases CN;
	from R2_12_47_3_node_71;
	to R2_12_47_3_node_74;
	current_limit 200;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R2_12_47_3_fuse_11;
	phases CN;
	from R2_12_47_3_node_98;
	to R2_12_47_3_node_99;
	current_limit 1200;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R2_12_47_3_fuse_12;
	phases ABCN;
	from R2_12_47_3_node_88;
	to R2_12_47_3_node_89;
	current_limit 200;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R2_12_47_3_fuse_13;
	phases ABCN;
	from R2_12_47_3_node_90;
	to R2_12_47_3_node_91;
	current_limit 999999;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R2_12_47_3_fuse_14;
	phases AN;
	from R2_12_47_3_node_148;
	to R2_12_47_3_node_120;
	current_limit 999999;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R2_12_47_3_fuse_15;
	phases ABCN;
	from R2_12_47_3_node_146;
	to R2_12_47_3_node_114;
	current_limit 280;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R2_12_47_3_fuse_16;
	phases ABCN;
	from R2_12_47_3_node_145;
	to R2_12_47_3_node_149;
	current_limit 400;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R2_12_47_3_fuse_17;
	phases CN;
	from R2_12_47_3_node_171;
	to R2_12_47_3_node_170;
	current_limit 280;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R2_12_47_3_fuse_18;
	phases ABCN;
	from R2_12_47_3_node_749;
	to R2_12_47_3_node_748;
	current_limit 999999;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R2_12_47_3_fuse_19;
	phases ABCN;
	from R2_12_47_3_node_757;
	to R2_12_47_3_node_776;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R2_12_47_3_fuse_20;
	phases BN;
	from R2_12_47_3_node_214;
	to R2_12_47_3_node_209;
	current_limit 2000;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R2_12_47_3_fuse_21;
	phases ABCN;
	from R2_12_47_3_node_215;
	to R2_12_47_3_node_243;
	current_limit 800;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R2_12_47_3_fuse_22;
	phases ABCN;
	from R2_12_47_3_node_216;
	to R2_12_47_3_node_212;
	current_limit 1200;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R2_12_47_3_fuse_23;
	phases CN;
	from R2_12_47_3_node_70;
	to R2_12_47_3_node_222;
	current_limit 280;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R2_12_47_3_fuse_24;
	phases ACN;
	from R2_12_47_3_node_68;
	to R2_12_47_3_node_236;
	current_limit 2000;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R2_12_47_3_fuse_25;
	phases CN;
	from R2_12_47_3_node_54;
	to R2_12_47_3_node_32;
	current_limit 999999;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R2_12_47_3_fuse_26;
	phases CN;
	from R2_12_47_3_node_90;
	to R2_12_47_3_node_242;
	current_limit 1200;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R2_12_47_3_fuse_27;
	phases CN;
	from R2_12_47_3_node_105;
	to R2_12_47_3_node_512;
	current_limit 1200;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R2_12_47_3_fuse_28;
	phases CN;
	from R2_12_47_3_node_107;
	to R2_12_47_3_node_253;
	current_limit 1200;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R2_12_47_3_fuse_29;
	phases ABCN;
	from R2_12_47_3_node_7;
	to R2_12_47_3_node_8;
	current_limit 560;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R2_12_47_3_fuse_30;
	phases ABCN;
	from R2_12_47_3_node_294;
	to R2_12_47_3_node_297;
	current_limit 999999;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R2_12_47_3_fuse_31;
	phases ABCN;
	from R2_12_47_3_node_294;
	to R2_12_47_3_node_298;
	current_limit 2000;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R2_12_47_3_fuse_32;
	phases ABCN;
	from R2_12_47_3_node_467;
	to R2_12_47_3_node_469;
	current_limit 999999;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R2_12_47_3_fuse_33;
	phases AN;
	from R2_12_47_3_node_467;
	to R2_12_47_3_node_471;
	current_limit 200;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R2_12_47_3_fuse_34;
	phases AN;
	from R2_12_47_3_node_473;
	to R2_12_47_3_node_475;
	current_limit 200;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R2_12_47_3_fuse_35;
	phases ABCN;
	from R2_12_47_3_node_454;
	to R2_12_47_3_node_517;
	current_limit 999999;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R2_12_47_3_fuse_36;
	phases ABCN;
	from R2_12_47_3_node_632;
	to R2_12_47_3_node_811;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R2_12_47_3_fuse_37;
	phases ABCN;
	from R2_12_47_3_node_632;
	to R2_12_47_3_node_635;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R2_12_47_3_fuse_38;
	phases ABCN;
	from R2_12_47_3_node_645;
	to R2_12_47_3_node_807;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R2_12_47_3_fuse_39;
	phases ABCN;
	from R2_12_47_3_node_645;
	to R2_12_47_3_node_646;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R2_12_47_3_fuse_40;
	phases ABCN;
	from R2_12_47_3_node_650;
	to R2_12_47_3_node_815;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R2_12_47_3_fuse_41;
	phases ABCN;
	from R2_12_47_3_node_685;
	to R2_12_47_3_node_684;
	current_limit 999999;
	status CLOSED;
	mean_replacement_time 3600;
}

object switch {
	name R2_12_47_3_switch_1;
	phases BN;
	from R2_12_47_3_node_280;
	to R2_12_47_3_node_767;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_2;
	phases ABCN;
	from R2_12_47_3_node_281;
	to R2_12_47_3_node_331;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_3;
	phases CN;
	from R2_12_47_3_node_338;
	to R2_12_47_3_node_768;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_4;
	phases ABCN;
	from R2_12_47_3_node_13;
	to R2_12_47_3_node_494;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_5;
	phases BN;
	from R2_12_47_3_node_581;
	to R2_12_47_3_node_498;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_6;
	phases ABCN;
	from R2_12_47_3_node_55;
	to R2_12_47_3_node_54;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_7;
	phases ABCN;
	from R2_12_47_3_node_76;
	to R2_12_47_3_node_77;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_8;
	phases ABCN;
	from R2_12_47_3_node_78;
	to R2_12_47_3_node_85;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_9;
	phases ABCN;
	from R2_12_47_3_node_84;
	to R2_12_47_3_node_83;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_10;
	phases AN;
	from R2_12_47_3_node_31;
	to R2_12_47_3_node_772;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_11;
	phases ABCN;
	from R2_12_47_3_node_747;
	to R2_12_47_3_node_749;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_12;
	phases ABCN;
	from R2_12_47_3_node_750;
	to R2_12_47_3_node_775;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_13;
	phases ABCN;
	from R2_12_47_3_node_749;
	to R2_12_47_3_node_753;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_14;
	phases ABCN;
	from R2_12_47_3_node_755;
	to R2_12_47_3_node_756;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_15;
	phases ABCN;
	from R2_12_47_3_node_756;
	to R2_12_47_3_node_758;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_16;
	phases ABCN;
	from R2_12_47_3_node_756;
	to R2_12_47_3_node_759;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_17;
	phases BN;
	from R2_12_47_3_node_179;
	to R2_12_47_3_node_180;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_18;
	phases AN;
	from R2_12_47_3_node_181;
	to R2_12_47_3_node_166;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_19;
	phases ABCN;
	from R2_12_47_3_node_27;
	to R2_12_47_3_node_221;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_20;
	phases ABCN;
	from R2_12_47_3_node_154;
	to R2_12_47_3_node_153;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_21;
	phases ABCN;
	from R2_12_47_3_node_262;
	to R2_12_47_3_node_263;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_22;
	phases CN;
	from R2_12_47_3_node_29;
	to R2_12_47_3_node_241;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_23;
	phases CN;
	from R2_12_47_3_node_30;
	to R2_12_47_3_node_29;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_24;
	phases CN;
	from R2_12_47_3_node_256;
	to R2_12_47_3_node_255;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_25;
	phases ABCN;
	from R2_12_47_3_node_5;
	to R2_12_47_3_node_6;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_26;
	phases ABCN;
	from R2_12_47_3_node_289;
	to R2_12_47_3_node_288;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_27;
	phases ABCN;
	from R2_12_47_3_node_290;
	to R2_12_47_3_node_289;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_28;
	phases ABCN;
	from R2_12_47_3_node_289;
	to R2_12_47_3_node_291;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_29;
	phases ABCN;
	from R2_12_47_3_node_293;
	to R2_12_47_3_node_294;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_30;
	phases ABCN;
	from R2_12_47_3_node_294;
	to R2_12_47_3_node_295;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_31;
	phases BN;
	from R2_12_47_3_node_304;
	to R2_12_47_3_node_780;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_32;
	phases CN;
	from R2_12_47_3_node_306;
	to R2_12_47_3_node_307;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_33;
	phases CN;
	from R2_12_47_3_node_308;
	to R2_12_47_3_node_309;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_34;
	phases CN;
	from R2_12_47_3_node_318;
	to R2_12_47_3_node_319;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_35;
	phases CN;
	from R2_12_47_3_node_328;
	to R2_12_47_3_node_329;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_36;
	phases CN;
	from R2_12_47_3_node_306;
	to R2_12_47_3_node_380;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_37;
	phases ABCN;
	from R2_12_47_3_node_381;
	to R2_12_47_3_node_382;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_38;
	phases BN;
	from R2_12_47_3_node_389;
	to R2_12_47_3_node_787;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_39;
	phases BN;
	from R2_12_47_3_node_390;
	to R2_12_47_3_node_399;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_40;
	phases ABCN;
	from R2_12_47_3_node_414;
	to R2_12_47_3_node_403;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_41;
	phases ABCN;
	from R2_12_47_3_node_420;
	to R2_12_47_3_node_414;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_42;
	phases BN;
	from R2_12_47_3_node_531;
	to R2_12_47_3_node_791;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_43;
	phases CN;
	from R2_12_47_3_node_531;
	to R2_12_47_3_node_792;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_44;
	phases AN;
	from R2_12_47_3_node_435;
	to R2_12_47_3_node_436;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_45;
	phases BN;
	from R2_12_47_3_node_435;
	to R2_12_47_3_node_437;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_46;
	phases AN;
	from R2_12_47_3_node_445;
	to R2_12_47_3_node_447;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_47;
	phases ABCN;
	from R2_12_47_3_node_451;
	to R2_12_47_3_node_433;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_48;
	phases ABCN;
	from R2_12_47_3_node_451;
	to R2_12_47_3_node_453;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_49;
	phases ABCN;
	from R2_12_47_3_node_454;
	to R2_12_47_3_node_518;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_50;
	phases ABCN;
	from R2_12_47_3_node_288;
	to R2_12_47_3_node_465;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_51;
	phases ABCN;
	from R2_12_47_3_node_468;
	to R2_12_47_3_node_467;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_52;
	phases ABCN;
	from R2_12_47_3_node_467;
	to R2_12_47_3_node_472;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_53;
	phases BN;
	from R2_12_47_3_node_514;
	to R2_12_47_3_node_515;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_54;
	phases ABCN;
	from R2_12_47_3_node_516;
	to R2_12_47_3_node_454;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_55;
	phases ABCN;
	from R2_12_47_3_node_454;
	to R2_12_47_3_node_519;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_56;
	phases ABCN;
	from R2_12_47_3_node_529;
	to R2_12_47_3_node_800;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_57;
	phases AN;
	from R2_12_47_3_node_543;
	to R2_12_47_3_node_544;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_58;
	phases ABCN;
	from R2_12_47_3_node_558;
	to R2_12_47_3_node_803;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_59;
	phases BN;
	from R2_12_47_3_node_571;
	to R2_12_47_3_node_827;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_60;
	phases BN;
	from R2_12_47_3_node_572;
	to R2_12_47_3_node_804;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_61;
	phases ABCN;
	from R2_12_47_3_node_566;
	to R2_12_47_3_node_590;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_62;
	phases CN;
	from R2_12_47_3_node_595;
	to R2_12_47_3_node_598;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_63;
	phases CN;
	from R2_12_47_3_node_597;
	to R2_12_47_3_node_828;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_64;
	phases AN;
	from R2_12_47_3_node_602;
	to R2_12_47_3_node_614;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_65;
	phases ABCN;
	from R2_12_47_3_node_608;
	to R2_12_47_3_node_829;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_66;
	phases AN;
	from R2_12_47_3_node_612;
	to R2_12_47_3_node_808;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_67;
	phases ABCN;
	from R2_12_47_3_node_623;
	to R2_12_47_3_node_604;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_68;
	phases BN;
	from R2_12_47_3_node_625;
	to R2_12_47_3_node_626;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_69;
	phases ABCN;
	from R2_12_47_3_node_524;
	to R2_12_47_3_node_632;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_70;
	phases ABCN;
	from R2_12_47_3_node_632;
	to R2_12_47_3_node_633;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_71;
	phases ABCN;
	from R2_12_47_3_node_644;
	to R2_12_47_3_node_645;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_72;
	phases ABCN;
	from R2_12_47_3_node_650;
	to R2_12_47_3_node_649;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_73;
	phases CN;
	from R2_12_47_3_node_656;
	to R2_12_47_3_node_813;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_74;
	phases BN;
	from R2_12_47_3_node_657;
	to R2_12_47_3_node_669;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_75;
	phases ACN;
	from R2_12_47_3_node_660;
	to R2_12_47_3_node_673;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_76;
	phases BN;
	from R2_12_47_3_node_666;
	to R2_12_47_3_node_681;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_77;
	phases ABCN;
	from R2_12_47_3_node_684;
	to R2_12_47_3_node_682;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_78;
	phases ABCN;
	from R2_12_47_3_node_685;
	to R2_12_47_3_node_723;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_79;
	phases ABCN;
	from R2_12_47_3_node_688;
	to R2_12_47_3_node_677;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_80;
	phases ABCN;
	from R2_12_47_3_node_689;
	to R2_12_47_3_node_685;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_81;
	phases ABCN;
	from R2_12_47_3_node_692;
	to R2_12_47_3_node_674;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_82;
	phases AN;
	from R2_12_47_3_node_670;
	to R2_12_47_3_node_696;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_83;
	phases CN;
	from R2_12_47_3_node_692;
	to R2_12_47_3_node_796;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_84;
	phases CN;
	from R2_12_47_3_node_674;
	to R2_12_47_3_node_797;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_85;
	phases CN;
	from R2_12_47_3_node_705;
	to R2_12_47_3_node_795;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_86;
	phases AN;
	from R2_12_47_3_node_709;
	to R2_12_47_3_node_798;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_87;
	phases ABCN;
	from R2_12_47_3_node_650;
	to R2_12_47_3_node_721;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_88;
	phases CN;
	from R2_12_47_3_node_725;
	to R2_12_47_3_node_799;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_89;
	phases BN;
	from R2_12_47_3_node_729;
	to R2_12_47_3_node_821;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_90;
	phases ABCN;
	from R2_12_47_3_node_724;
	to R2_12_47_3_node_729;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_91;
	phases BN;
	from R2_12_47_3_node_733;
	to R2_12_47_3_node_732;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_92;
	phases AN;
	from R2_12_47_3_node_662;
	to R2_12_47_3_node_742;
	status CLOSED;
}

object switch {
	name R2_12_47_3_switch_93;
	phases AN;
	from R2_12_47_3_node_741;
	to R2_12_47_3_node_746;
	status CLOSED;
}

object switch {
	name tie_copperplate_feeder;
	phases ABCN;
	from R2_12_47_3_node_832;
	to comm_copperplate_head;
	status CLOSED;
}

object overhead_line {
	name R2_12_47_3_ol_1;
	phases ABCN;
	from R2_12_47_3_node_535;
	to R2_12_47_3_node_534;
	length 76.990;
	configuration feeder1_ID_51;
}

object overhead_line {
	name R2_12_47_3_ol_2;
	phases ACN;
	from R2_12_47_3_node_41;
	to R2_12_47_3_node_42;
	length 174.679;
	configuration feeder1_ID_52;
}

object overhead_line {
	name R2_12_47_3_ol_3;
	phases ACN;
	from R2_12_47_3_node_39;
	to R2_12_47_3_node_41;
	length 330.700;
	configuration feeder1_ID_53;
}

object overhead_line {
	name R2_12_47_3_ol_4;
	phases ABCN;
	from R2_12_47_3_node_46;
	to R2_12_47_3_node_48;
	length 140.655;
	configuration feeder1_ID_55;
}

object overhead_line {
	name R2_12_47_3_ol_5;
	phases ABCN;
	from R2_12_47_3_node_48;
	to R2_12_47_3_node_49;
	length 291.567;
	configuration feeder1_ID_55;
}

object overhead_line {
	name R2_12_47_3_ol_6;
	phases ABCN;
	from R2_12_47_3_node_49;
	to R2_12_47_3_node_50;
	length 291.051;
	configuration feeder1_ID_55;
}

object overhead_line {
	name R2_12_47_3_ol_7;
	phases ABCN;
	from R2_12_47_3_node_47;
	to R2_12_47_3_node_46;
	length 321.700;
	configuration feeder1_ID_51;
}

object overhead_line {
	name R2_12_47_3_ol_8;
	phases ABCN;
	from R2_12_47_3_node_53;
	to R2_12_47_3_node_52;
	length 233.437;
	configuration feeder1_ID_56;
}

object overhead_line {
	name R2_12_47_3_ol_9;
	phases ABCN;
	from R2_12_47_3_node_54;
	to R2_12_47_3_node_53;
	length 206.673;
	configuration feeder1_ID_56;
}

object overhead_line {
	name R2_12_47_3_ol_10;
	phases ABCN;
	from R2_12_47_3_node_56;
	to R2_12_47_3_node_55;
	length 63.867;
	configuration feeder1_ID_56;
}

object overhead_line {
	name R2_12_47_3_ol_11;
	phases ABCN;
	from R2_12_47_3_node_57;
	to R2_12_47_3_node_56;
	length 177.660;
	configuration feeder1_ID_56;
}

object overhead_line {
	name R2_12_47_3_ol_12;
	phases ABCN;
	from R2_12_47_3_node_58;
	to R2_12_47_3_node_57;
	length 183.993;
	configuration feeder1_ID_56;
}

object overhead_line {
	name R2_12_47_3_ol_13;
	phases ABCN;
	from R2_12_47_3_node_59;
	to R2_12_47_3_node_58;
	length 202.304;
	configuration feeder1_ID_56;
}

object overhead_line {
	name R2_12_47_3_ol_14;
	phases ABCN;
	from R2_12_47_3_node_60;
	to R2_12_47_3_node_59;
	length 206.681;
	configuration feeder1_ID_56;
}

object overhead_line {
	name R2_12_47_3_ol_15;
	phases ABCN;
	from R2_12_47_3_node_61;
	to R2_12_47_3_node_60;
	length 179.512;
	configuration feeder1_ID_56;
}

object overhead_line {
	name R2_12_47_3_ol_16;
	phases ABCN;
	from R2_12_47_3_node_65;
	to R2_12_47_3_node_61;
	length 195.668;
	configuration feeder1_ID_56;
}

object overhead_line {
	name R2_12_47_3_ol_17;
	phases ABCN;
	from R2_12_47_3_node_66;
	to R2_12_47_3_node_65;
	length 269.008;
	configuration feeder1_ID_56;
}

object overhead_line {
	name R2_12_47_3_ol_18;
	phases ABCN;
	from R2_12_47_3_node_70;
	to R2_12_47_3_node_71;
	length 234.300;
	configuration feeder1_ID_51;
}

object overhead_line {
	name R2_12_47_3_ol_19;
	phases ABCN;
	from R2_12_47_3_node_69;
	to R2_12_47_3_node_68;
	length 979.222;
	configuration feeder1_ID_51;
}

object overhead_line {
	name R2_12_47_3_ol_20;
	phases ABCN;
	from R2_12_47_3_node_76;
	to R2_12_47_3_node_66;
	length 192.458;
	configuration feeder1_ID_56;
}

object overhead_line {
	name R2_12_47_3_ol_21;
	phases CN;
	from R2_12_47_3_node_81;
	to R2_12_47_3_node_80;
	length 56.847;
	configuration feeder1_ID_57;
}

object overhead_line {
	name R2_12_47_3_ol_22;
	phases CN;
	from R2_12_47_3_node_80;
	to R2_12_47_3_node_79;
	length 311.070;
	configuration feeder1_ID_57;
}

object overhead_line {
	name R2_12_47_3_ol_23;
	phases ABCN;
	from R2_12_47_3_node_82;
	to R2_12_47_3_node_76;
	length 579.600;
	configuration feeder1_ID_56;
}

object overhead_line {
	name R2_12_47_3_ol_24;
	phases ABCN;
	from R2_12_47_3_node_83;
	to R2_12_47_3_node_82;
	length 191.976;
	configuration feeder1_ID_56;
}

object overhead_line {
	name R2_12_47_3_ol_25;
	phases ABCN;
	from R2_12_47_3_node_88;
	to R2_12_47_3_node_87;
	length 173.872;
	configuration feeder1_ID_56;
}

object overhead_line {
	name R2_12_47_3_ol_26;
	phases ABCN;
	from R2_12_47_3_node_90;
	to R2_12_47_3_node_88;
	length 247.579;
	configuration feeder1_ID_56;
}

object overhead_line {
	name R2_12_47_3_ol_27;
	phases ABCN;
	from R2_12_47_3_node_92;
	to R2_12_47_3_node_90;
	length 163.832;
	configuration feeder1_ID_56;
}

object overhead_line {
	name R2_12_47_3_ol_28;
	phases ABCN;
	from R2_12_47_3_node_93;
	to R2_12_47_3_node_92;
	length 182.171;
	configuration feeder1_ID_56;
}

object overhead_line {
	name R2_12_47_3_ol_29;
	phases ABCN;
	from R2_12_47_3_node_94;
	to R2_12_47_3_node_93;
	length 188.327;
	configuration feeder1_ID_56;
}

object overhead_line {
	name R2_12_47_3_ol_30;
	phases ABCN;
	from R2_12_47_3_node_52;
	to R2_12_47_3_node_94;
	length 241.033;
	configuration feeder1_ID_56;
}

object overhead_line {
	name R2_12_47_3_ol_31;
	phases CN;
	from R2_12_47_3_node_98;
	to R2_12_47_3_node_97;
	length 200.720;
	configuration feeder1_ID_57;
}

object overhead_line {
	name R2_12_47_3_ol_32;
	phases CN;
	from R2_12_47_3_node_100;
	to R2_12_47_3_node_98;
	length 281.016;
	configuration feeder1_ID_57;
}

object overhead_line {
	name R2_12_47_3_ol_33;
	phases CN;
	from R2_12_47_3_node_101;
	to R2_12_47_3_node_100;
	length 111.159;
	configuration feeder1_ID_57;
}

object overhead_line {
	name R2_12_47_3_ol_34;
	phases CN;
	from R2_12_47_3_node_102;
	to R2_12_47_3_node_101;
	length 69.132;
	configuration feeder1_ID_57;
}

object overhead_line {
	name R2_12_47_3_ol_35;
	phases ABCN;
	from R2_12_47_3_node_103;
	to R2_12_47_3_node_108;
	length 138.623;
	configuration feeder1_ID_55;
}

object overhead_line {
	name R2_12_47_3_ol_36;
	phases CN;
	from R2_12_47_3_node_27;
	to R2_12_47_3_node_102;
	length 15.980;
	configuration feeder1_ID_57;
}

object overhead_line {
	name R2_12_47_3_ol_37;
	phases ABCN;
	from R2_12_47_3_node_27;
	to R2_12_47_3_node_103;
	length 17.701;
	configuration feeder1_ID_55;
}

object overhead_line {
	name R2_12_47_3_ol_38;
	phases ABCN;
	from R2_12_47_3_node_104;
	to R2_12_47_3_node_27;
	length 31.600;
	configuration feeder1_ID_51;
}

object overhead_line {
	name R2_12_47_3_ol_39;
	phases ABCN;
	from R2_12_47_3_node_105;
	to R2_12_47_3_node_104;
	length 297.336;
	configuration feeder1_ID_51;
}

object overhead_line {
	name R2_12_47_3_ol_40;
	phases ABCN;
	from R2_12_47_3_node_106;
	to R2_12_47_3_node_105;
	length 327.390;
	configuration feeder1_ID_51;
}

object overhead_line {
	name R2_12_47_3_ol_41;
	phases ABCN;
	from R2_12_47_3_node_107;
	to R2_12_47_3_node_106;
	length 322.031;
	configuration feeder1_ID_51;
}

object overhead_line {
	name R2_12_47_3_ol_42;
	phases ABCN;
	from R2_12_47_3_node_68;
	to R2_12_47_3_node_107;
	length 949.397;
	configuration feeder1_ID_51;
}

object overhead_line {
	name R2_12_47_3_ol_43;
	phases ABCN;
	from R2_12_47_3_node_108;
	to R2_12_47_3_node_109;
	length 169.281;
	configuration feeder1_ID_55;
}

object overhead_line {
	name R2_12_47_3_ol_44;
	phases ABCN;
	from R2_12_47_3_node_109;
	to R2_12_47_3_node_247;
	length 165.223;
	configuration feeder1_ID_55;
}

object overhead_line {
	name R2_12_47_3_ol_45;
	phases ABCN;
	from R2_12_47_3_node_110;
	to R2_12_47_3_node_573;
	length 261.276;
	configuration feeder1_ID_55;
}

object overhead_line {
	name R2_12_47_3_ol_46;
	phases ABCN;
	from R2_12_47_3_node_111;
	to R2_12_47_3_node_112;
	length 254.031;
	configuration feeder1_ID_55;
}

object overhead_line {
	name R2_12_47_3_ol_47;
	phases CN;
	from R2_12_47_3_node_97;
	to R2_12_47_3_node_96;
	length 130.138;
	configuration feeder1_ID_57;
}

object overhead_line {
	name R2_12_47_3_ol_48;
	phases CN;
	from R2_12_47_3_node_96;
	to R2_12_47_3_node_95;
	length 371.677;
	configuration feeder1_ID_57;
}

object overhead_line {
	name R2_12_47_3_ol_49;
	phases ACN;
	from R2_12_47_3_node_116;
	to R2_12_47_3_node_39;
	length 340.200;
	configuration feeder1_ID_53;
}

object overhead_line {
	name R2_12_47_3_ol_50;
	phases ACN;
	from R2_12_47_3_node_117;
	to R2_12_47_3_node_116;
	length 351.211;
	configuration feeder1_ID_53;
}

object overhead_line {
	name R2_12_47_3_ol_51;
	phases ACN;
	from R2_12_47_3_node_86;
	to R2_12_47_3_node_117;
	length 266.753;
	configuration feeder1_ID_61;
}

object overhead_line {
	name R2_12_47_3_ol_52;
	phases ACN;
	from R2_12_47_3_node_148;
	to R2_12_47_3_node_86;
	length 366.056;
	configuration feeder1_ID_61;
}

object overhead_line {
	name R2_12_47_3_ol_53;
	phases ACN;
	from R2_12_47_3_node_145;
	to R2_12_47_3_node_148;
	length 345.116;
	configuration feeder1_ID_61;
}

object overhead_line {
	name R2_12_47_3_ol_54;
	phases ABCN;
	from R2_12_47_3_node_115;
	to R2_12_47_3_node_145;
	length 203.427;
	configuration feeder1_ID_65;
}

object overhead_line {
	name R2_12_47_3_ol_55;
	phases ABCN;
	from R2_12_47_3_node_146;
	to R2_12_47_3_node_115;
	length 384.269;
	configuration feeder1_ID_51;
}

object overhead_line {
	name R2_12_47_3_ol_56;
	phases ABCN;
	from R2_12_47_3_node_143;
	to R2_12_47_3_node_146;
	length 351.912;
	configuration feeder1_ID_51;
}

object overhead_line {
	name R2_12_47_3_ol_57;
	phases ABCN;
	from R2_12_47_3_node_112;
	to R2_12_47_3_node_142;
	length 10.000;
	configuration feeder1_ID_66;
}

object overhead_line {
	name R2_12_47_3_ol_58;
	phases BCN;
	from R2_12_47_3_node_142;
	to R2_12_47_3_node_144;
	length 10.000;
	configuration feeder1_ID_67;
}

object overhead_line {
	name R2_12_47_3_ol_59;
	phases BCN;
	from R2_12_47_3_node_144;
	to R2_12_47_3_node_147;
	length 178.061;
	configuration feeder1_ID_67;
}

object overhead_line {
	name R2_12_47_3_ol_60;
	phases ABCN;
	from R2_12_47_3_node_142;
	to R2_12_47_3_node_143;
	length 7.100;
	configuration feeder1_ID_51;
}

object overhead_line {
	name R2_12_47_3_ol_61;
	phases AN;
	from R2_12_47_3_node_146;
	to R2_12_47_3_node_710;
	length 35.300;
	configuration feeder1_ID_69;
}

object overhead_line {
	name R2_12_47_3_ol_62;
	phases AN;
	from R2_12_47_3_node_710;
	to R2_12_47_3_node_711;
	length 181.200;
	configuration feeder1_ID_69;
}

object overhead_line {
	name R2_12_47_3_ol_63;
	phases AN;
	from R2_12_47_3_node_710;
	to R2_12_47_3_node_712;
	length 107.146;
	configuration feeder1_ID_69;
}

object overhead_line {
	name R2_12_47_3_ol_64;
	phases AN;
	from R2_12_47_3_node_712;
	to R2_12_47_3_node_713;
	length 69.400;
	configuration feeder1_ID_69;
}

object overhead_line {
	name R2_12_47_3_ol_65;
	phases AN;
	from R2_12_47_3_node_712;
	to R2_12_47_3_node_714;
	length 114.400;
	configuration feeder1_ID_69;
}

object overhead_line {
	name R2_12_47_3_ol_66;
	phases AN;
	from R2_12_47_3_node_714;
	to R2_12_47_3_node_715;
	length 380.700;
	configuration feeder1_ID_69;
}

object overhead_line {
	name R2_12_47_3_ol_67;
	phases AN;
	from R2_12_47_3_node_715;
	to R2_12_47_3_node_716;
	length 139.000;
	configuration feeder1_ID_69;
}

object overhead_line {
	name R2_12_47_3_ol_68;
	phases AN;
	from R2_12_47_3_node_716;
	to R2_12_47_3_node_717;
	length 141.100;
	configuration feeder1_ID_69;
}

object overhead_line {
	name R2_12_47_3_ol_69;
	phases AN;
	from R2_12_47_3_node_717;
	to R2_12_47_3_node_718;
	length 107.683;
	configuration feeder1_ID_69;
}

object overhead_line {
	name R2_12_47_3_ol_70;
	phases AN;
	from R2_12_47_3_node_718;
	to R2_12_47_3_node_719;
	length 133.700;
	configuration feeder1_ID_69;
}

object overhead_line {
	name R2_12_47_3_ol_71;
	phases AN;
	from R2_12_47_3_node_718;
	to R2_12_47_3_node_720;
	length 159.800;
	configuration feeder1_ID_69;
}

object overhead_line {
	name R2_12_47_3_ol_72;
	phases CN;
	from R2_12_47_3_node_172;
	to R2_12_47_3_node_152;
	length 236.462;
	configuration feeder1_ID_57;
}

object overhead_line {
	name R2_12_47_3_ol_73;
	phases CN;
	from R2_12_47_3_node_175;
	to R2_12_47_3_node_173;
	length 222.250;
	configuration feeder1_ID_57;
}

object overhead_line {
	name R2_12_47_3_ol_74;
	phases CN;
	from R2_12_47_3_node_173;
	to R2_12_47_3_node_171;
	length 227.794;
	configuration feeder1_ID_57;
}

object overhead_line {
	name R2_12_47_3_ol_75;
	phases CN;
	from R2_12_47_3_node_203;
	to R2_12_47_3_node_201;
	length 168.221;
	configuration feeder1_ID_57;
}

object overhead_line {
	name R2_12_47_3_ol_76;
	phases ABCN;
	from R2_12_47_3_node_89;
	to R2_12_47_3_node_203;
	length 74.158;
	configuration feeder1_ID_51;
}

object overhead_line {
	name R2_12_47_3_ol_77;
	phases CN;
	from R2_12_47_3_node_242;
	to R2_12_47_3_node_202;
	length 142.575;
	configuration feeder1_ID_57;
}

object overhead_line {
	name R2_12_47_3_ol_78;
	phases CN;
	from R2_12_47_3_node_202;
	to R2_12_47_3_node_200;
	length 217.459;
	configuration feeder1_ID_57;
}

object overhead_line {
	name R2_12_47_3_ol_79;
	phases CN;
	from R2_12_47_3_node_200;
	to R2_12_47_3_node_196;
	length 230.400;
	configuration feeder1_ID_57;
}

object overhead_line {
	name R2_12_47_3_ol_80;
	phases CN;
	from R2_12_47_3_node_196;
	to R2_12_47_3_node_192;
	length 232.082;
	configuration feeder1_ID_57;
}

object overhead_line {
	name R2_12_47_3_ol_81;
	phases CN;
	from R2_12_47_3_node_192;
	to R2_12_47_3_node_175;
	length 237.447;
	configuration feeder1_ID_57;
}

object overhead_line {
	name R2_12_47_3_ol_82;
	phases BN;
	from R2_12_47_3_node_209;
	to R2_12_47_3_node_208;
	length 146.902;
	configuration feeder1_ID_72;
}

object overhead_line {
	name R2_12_47_3_ol_83;
	phases BN;
	from R2_12_47_3_node_208;
	to R2_12_47_3_node_207;
	length 214.743;
	configuration feeder1_ID_72;
}

object overhead_line {
	name R2_12_47_3_ol_84;
	phases BN;
	from R2_12_47_3_node_207;
	to R2_12_47_3_node_206;
	length 160.446;
	configuration feeder1_ID_72;
}

object overhead_line {
	name R2_12_47_3_ol_85;
	phases BN;
	from R2_12_47_3_node_206;
	to R2_12_47_3_node_205;
	length 172.810;
	configuration feeder1_ID_72;
}

object overhead_line {
	name R2_12_47_3_ol_86;
	phases BN;
	from R2_12_47_3_node_205;
	to R2_12_47_3_node_204;
	length 197.942;
	configuration feeder1_ID_72;
}

object overhead_line {
	name R2_12_47_3_ol_87;
	phases ABCN;
	from R2_12_47_3_node_214;
	to R2_12_47_3_node_213;
	length 173.781;
	configuration feeder1_ID_73;
}

object overhead_line {
	name R2_12_47_3_ol_88;
	phases ABCN;
	from R2_12_47_3_node_215;
	to R2_12_47_3_node_214;
	length 238.447;
	configuration feeder1_ID_73;
}

object overhead_line {
	name R2_12_47_3_ol_89;
	phases ABCN;
	from R2_12_47_3_node_216;
	to R2_12_47_3_node_215;
	length 219.430;
	configuration feeder1_ID_73;
}

object overhead_line {
	name R2_12_47_3_ol_90;
	phases ABCN;
	from R2_12_47_3_node_217;
	to R2_12_47_3_node_216;
	length 233.083;
	configuration feeder1_ID_73;
}

object overhead_line {
	name R2_12_47_3_ol_91;
	phases ABCN;
	from R2_12_47_3_node_87;
	to R2_12_47_3_node_217;
	length 91.032;
	configuration feeder1_ID_73;
}

object overhead_line {
	name R2_12_47_3_ol_92;
	phases ABCN;
	from R2_12_47_3_node_55;
	to R2_12_47_3_node_228;
	length 108.060;
	configuration feeder1_ID_74;
}

object overhead_line {
	name R2_12_47_3_ol_93;
	phases ABCN;
	from R2_12_47_3_node_228;
	to R2_12_47_3_node_229;
	length 291.397;
	configuration feeder1_ID_74;
}

object overhead_line {
	name R2_12_47_3_ol_94;
	phases ABCN;
	from R2_12_47_3_node_229;
	to R2_12_47_3_node_230;
	length 291.697;
	configuration feeder1_ID_74;
}

object overhead_line {
	name R2_12_47_3_ol_95;
	phases ABCN;
	from R2_12_47_3_node_230;
	to R2_12_47_3_node_231;
	length 311.130;
	configuration feeder1_ID_74;
}

object overhead_line {
	name R2_12_47_3_ol_96;
	phases ABCN;
	from R2_12_47_3_node_231;
	to R2_12_47_3_node_232;
	length 296.326;
	configuration feeder1_ID_74;
}

object overhead_line {
	name R2_12_47_3_ol_97;
	phases ABCN;
	from R2_12_47_3_node_232;
	to R2_12_47_3_node_233;
	length 298.659;
	configuration feeder1_ID_74;
}

object overhead_line {
	name R2_12_47_3_ol_98;
	phases ABCN;
	from R2_12_47_3_node_233;
	to R2_12_47_3_node_234;
	length 290.327;
	configuration feeder1_ID_74;
}

object overhead_line {
	name R2_12_47_3_ol_99;
	phases ABCN;
	from R2_12_47_3_node_234;
	to R2_12_47_3_node_44;
	length 40.253;
	configuration feeder1_ID_75;
}

object overhead_line {
	name R2_12_47_3_ol_100;
	phases ABCN;
	from R2_12_47_3_node_247;
	to R2_12_47_3_node_110;
	length 168.308;
	configuration feeder1_ID_55;
}

object overhead_line {
	name R2_12_47_3_ol_101;
	phases CN;
	from R2_12_47_3_node_327;
	to R2_12_47_3_node_328;
	length 119.600;
	configuration feeder1_ID_77;
}

object overhead_line {
	name R2_12_47_3_ol_102;
	phases CN;
	from R2_12_47_3_node_329;
	to R2_12_47_3_node_368;
	length 17.117;
	configuration feeder1_ID_77;
}

object overhead_line {
	name R2_12_47_3_ol_103;
	phases CN;
	from R2_12_47_3_node_319;
	to R2_12_47_3_node_825;
	length 279.956;
	configuration feeder1_ID_77;
}

object overhead_line {
	name R2_12_47_3_ol_104;
	phases AN;
	from R2_12_47_3_node_475;
	to R2_12_47_3_node_476;
	length 129.100;
	configuration feeder1_ID_80;
}

object overhead_line {
	name R2_12_47_3_ol_105;
	phases ABCN;
	from R2_12_47_3_node_534;
	to R2_12_47_3_node_70;
	length 168.600;
	configuration feeder1_ID_51;
}

object overhead_line {
	name R2_12_47_3_ol_106;
	phases ABCN;
	from R2_12_47_3_node_535;
	to R2_12_47_3_node_69;
	length 253.200;
	configuration feeder1_ID_51;
}

object overhead_line {
	name R2_12_47_3_ol_107;
	phases ABCN;
	from R2_12_47_3_node_573;
	to R2_12_47_3_node_111;
	length 84.419;
	configuration feeder1_ID_55;
}

object underground_line {
	name R2_12_47_3_ul_1;
	phases ABCN;
	from R2_12_47_3_node_265;
	to R2_12_47_3_node_266;
	length 101.400;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_2;
	phases ABCN;
	from R2_12_47_3_node_266;
	to R2_12_47_3_node_267;
	length 149.400;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_3;
	phases ABCN;
	from R2_12_47_3_node_267;
	to R2_12_47_3_node_339;
	length 123.400;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_4;
	phases BN;
	from R2_12_47_3_node_268;
	to R2_12_47_3_node_269;
	length 178.700;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_5;
	phases BN;
	from R2_12_47_3_node_269;
	to R2_12_47_3_node_270;
	length 174.800;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_6;
	phases BN;
	from R2_12_47_3_node_270;
	to R2_12_47_3_node_271;
	length 165.600;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_7;
	phases ABCN;
	from R2_12_47_3_node_272;
	to R2_12_47_3_node_273;
	length 117.388;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_8;
	phases AN;
	from R2_12_47_3_node_273;
	to R2_12_47_3_node_274;
	length 218.400;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_9;
	phases BN;
	from R2_12_47_3_node_273;
	to R2_12_47_3_node_275;
	length 150.100;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_10;
	phases BN;
	from R2_12_47_3_node_275;
	to R2_12_47_3_node_276;
	length 190.700;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_11;
	phases BN;
	from R2_12_47_3_node_276;
	to R2_12_47_3_node_277;
	length 164.800;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_12;
	phases BN;
	from R2_12_47_3_node_277;
	to R2_12_47_3_node_278;
	length 154.900;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_13;
	phases BN;
	from R2_12_47_3_node_278;
	to R2_12_47_3_node_279;
	length 176.800;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_14;
	phases BN;
	from R2_12_47_3_node_273;
	to R2_12_47_3_node_280;
	length 180.300;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_15;
	phases ABCN;
	from R2_12_47_3_node_273;
	to R2_12_47_3_node_281;
	length 239.845;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_16;
	phases CN;
	from R2_12_47_3_node_281;
	to R2_12_47_3_node_282;
	length 130.900;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_17;
	phases CN;
	from R2_12_47_3_node_281;
	to R2_12_47_3_node_283;
	length 444.000;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_18;
	phases ABCN;
	from R2_12_47_3_node_73;
	to R2_12_47_3_node_47;
	length 353.500;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_19;
	phases BN;
	from R2_12_47_3_node_266;
	to R2_12_47_3_node_284;
	length 100.600;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_20;
	phases BN;
	from R2_12_47_3_node_284;
	to R2_12_47_3_node_285;
	length 153.200;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_21;
	phases BN;
	from R2_12_47_3_node_285;
	to R2_12_47_3_node_286;
	length 172.200;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_22;
	phases BN;
	from R2_12_47_3_node_286;
	to R2_12_47_3_node_287;
	length 114.300;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_23;
	phases ABCN;
	from R2_12_47_3_node_331;
	to R2_12_47_3_node_332;
	length 178.663;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_24;
	phases CN;
	from R2_12_47_3_node_332;
	to R2_12_47_3_node_333;
	length 14.400;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_25;
	phases ABCN;
	from R2_12_47_3_node_332;
	to R2_12_47_3_node_334;
	length 160.488;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_26;
	phases ABCN;
	from R2_12_47_3_node_334;
	to R2_12_47_3_node_335;
	length 16.214;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_27;
	phases CN;
	from R2_12_47_3_node_335;
	to R2_12_47_3_node_336;
	length 7.100;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_28;
	phases CN;
	from R2_12_47_3_node_336;
	to R2_12_47_3_node_337;
	length 108.700;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_29;
	phases ABCN;
	from R2_12_47_3_node_335;
	to R2_12_47_3_node_338;
	length 6.313;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_30;
	phases BN;
	from R2_12_47_3_node_339;
	to R2_12_47_3_node_268;
	length 175.411;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_31;
	phases BN;
	from R2_12_47_3_node_339;
	to R2_12_47_3_node_340;
	length 18.200;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_32;
	phases ABCN;
	from R2_12_47_3_node_339;
	to R2_12_47_3_node_341;
	length 123.600;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_33;
	phases ABCN;
	from R2_12_47_3_node_341;
	to R2_12_47_3_node_342;
	length 279.081;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_34;
	phases ABCN;
	from R2_12_47_3_node_342;
	to R2_12_47_3_node_343;
	length 37.085;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_35;
	phases BN;
	from R2_12_47_3_node_343;
	to R2_12_47_3_node_344;
	length 19.500;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_36;
	phases BN;
	from R2_12_47_3_node_344;
	to R2_12_47_3_node_345;
	length 85.200;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_37;
	phases BN;
	from R2_12_47_3_node_343;
	to R2_12_47_3_node_346;
	length 103.100;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_38;
	phases BN;
	from R2_12_47_3_node_346;
	to R2_12_47_3_node_347;
	length 90.600;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_39;
	phases BN;
	from R2_12_47_3_node_347;
	to R2_12_47_3_node_348;
	length 161.500;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_40;
	phases BN;
	from R2_12_47_3_node_348;
	to R2_12_47_3_node_349;
	length 107.500;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_41;
	phases ABCN;
	from R2_12_47_3_node_343;
	to R2_12_47_3_node_350;
	length 205.643;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_42;
	phases CN;
	from R2_12_47_3_node_350;
	to R2_12_47_3_node_351;
	length 14.100;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_43;
	phases BN;
	from R2_12_47_3_node_350;
	to R2_12_47_3_node_352;
	length 157.700;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_44;
	phases BN;
	from R2_12_47_3_node_352;
	to R2_12_47_3_node_353;
	length 94.700;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_45;
	phases BN;
	from R2_12_47_3_node_353;
	to R2_12_47_3_node_354;
	length 153.000;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_46;
	phases BN;
	from R2_12_47_3_node_354;
	to R2_12_47_3_node_355;
	length 106.200;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_47;
	phases ABCN;
	from R2_12_47_3_node_350;
	to R2_12_47_3_node_356;
	length 161.464;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_48;
	phases CN;
	from R2_12_47_3_node_356;
	to R2_12_47_3_node_357;
	length 6.700;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_49;
	phases CN;
	from R2_12_47_3_node_357;
	to R2_12_47_3_node_358;
	length 167.800;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_50;
	phases CN;
	from R2_12_47_3_node_356;
	to R2_12_47_3_node_359;
	length 188.400;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_51;
	phases CN;
	from R2_12_47_3_node_359;
	to R2_12_47_3_node_360;
	length 97.800;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_52;
	phases CN;
	from R2_12_47_3_node_360;
	to R2_12_47_3_node_361;
	length 173.500;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_53;
	phases CN;
	from R2_12_47_3_node_361;
	to R2_12_47_3_node_362;
	length 88.400;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_54;
	phases CN;
	from R2_12_47_3_node_362;
	to R2_12_47_3_node_363;
	length 112.448;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_55;
	phases CN;
	from R2_12_47_3_node_38;
	to R2_12_47_3_node_456;
	length 164.000;
	configuration feeder1_ID_49;
}

object underground_line {
	name R2_12_47_3_ul_56;
	phases CN;
	from R2_12_47_3_node_38;
	to R2_12_47_3_node_457;
	length 90.900;
	configuration feeder1_ID_49;
}

object underground_line {
	name R2_12_47_3_ul_57;
	phases CN;
	from R2_12_47_3_node_457;
	to R2_12_47_3_node_458;
	length 180.500;
	configuration feeder1_ID_49;
}

object underground_line {
	name R2_12_47_3_ul_58;
	phases CN;
	from R2_12_47_3_node_459;
	to R2_12_47_3_node_30;
	length 345.784;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_59;
	phases CN;
	from R2_12_47_3_node_459;
	to R2_12_47_3_node_462;
	length 9.603;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_60;
	phases CN;
	from R2_12_47_3_node_460;
	to R2_12_47_3_node_461;
	length 187.000;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_61;
	phases CN;
	from R2_12_47_3_node_462;
	to R2_12_47_3_node_460;
	length 11.834;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_62;
	phases CN;
	from R2_12_47_3_node_462;
	to R2_12_47_3_node_463;
	length 177.200;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_63;
	phases CN;
	from R2_12_47_3_node_29;
	to R2_12_47_3_node_464;
	length 235.400;
	configuration feeder1_ID_50;
}

object underground_line {
	name R2_12_47_3_ul_64;
	phases AN;
	from R2_12_47_3_node_495;
	to R2_12_47_3_node_496;
	length 194.900;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_65;
	phases AN;
	from R2_12_47_3_node_497;
	to R2_12_47_3_node_769;
	length 157.700;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_66;
	phases AN;
	from R2_12_47_3_node_580;
	to R2_12_47_3_node_497;
	length 198.300;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_67;
	phases BN;
	from R2_12_47_3_node_498;
	to R2_12_47_3_node_499;
	length 124.600;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_68;
	phases BN;
	from R2_12_47_3_node_500;
	to R2_12_47_3_node_770;
	length 201.800;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_69;
	phases ABCN;
	from R2_12_47_3_node_494;
	to R2_12_47_3_node_582;
	length 220.836;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_70;
	phases ABCN;
	from R2_12_47_3_node_502;
	to R2_12_47_3_node_503;
	length 125.301;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_71;
	phases ABCN;
	from R2_12_47_3_node_503;
	to R2_12_47_3_node_504;
	length 48.938;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_72;
	phases CN;
	from R2_12_47_3_node_504;
	to R2_12_47_3_node_505;
	length 47.200;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_73;
	phases ABCN;
	from R2_12_47_3_node_504;
	to R2_12_47_3_node_506;
	length 144.837;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_74;
	phases ABCN;
	from R2_12_47_3_node_578;
	to R2_12_47_3_node_771;
	length 61.158;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_75;
	phases CN;
	from R2_12_47_3_node_578;
	to R2_12_47_3_node_507;
	length 61.500;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_76;
	phases BN;
	from R2_12_47_3_node_578;
	to R2_12_47_3_node_508;
	length 59.200;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_77;
	phases BN;
	from R2_12_47_3_node_578;
	to R2_12_47_3_node_509;
	length 110.400;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_78;
	phases ABCN;
	from R2_12_47_3_node_511;
	to R2_12_47_3_node_510;
	length 21.983;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_79;
	phases CN;
	from R2_12_47_3_node_512;
	to R2_12_47_3_node_513;
	length 177.400;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_80;
	phases ABCN;
	from R2_12_47_3_node_403;
	to R2_12_47_3_node_514;
	length 69.546;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_81;
	phases ABCN;
	from R2_12_47_3_node_545;
	to R2_12_47_3_node_511;
	length 316.873;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_82;
	phases CN;
	from R2_12_47_3_node_64;
	to R2_12_47_3_node_546;
	length 293.200;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_83;
	phases ABCN;
	from R2_12_47_3_node_260;
	to R2_12_47_3_node_547;
	length 7.127;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_84;
	phases BN;
	from R2_12_47_3_node_260;
	to R2_12_47_3_node_548;
	length 211.900;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_85;
	phases BN;
	from R2_12_47_3_node_548;
	to R2_12_47_3_node_549;
	length 245.700;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_86;
	phases BN;
	from R2_12_47_3_node_549;
	to R2_12_47_3_node_550;
	length 410.700;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_87;
	phases BN;
	from R2_12_47_3_node_550;
	to R2_12_47_3_node_551;
	length 200.200;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_88;
	phases ABCN;
	from R2_12_47_3_node_510;
	to R2_12_47_3_node_574;
	length 81.940;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_89;
	phases BN;
	from R2_12_47_3_node_574;
	to R2_12_47_3_node_575;
	length 77.600;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_90;
	phases CN;
	from R2_12_47_3_node_574;
	to R2_12_47_3_node_576;
	length 22.500;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_91;
	phases CN;
	from R2_12_47_3_node_576;
	to R2_12_47_3_node_577;
	length 134.900;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_92;
	phases ABCN;
	from R2_12_47_3_node_574;
	to R2_12_47_3_node_578;
	length 217.398;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_93;
	phases BN;
	from R2_12_47_3_node_501;
	to R2_12_47_3_node_500;
	length 152.900;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_94;
	phases ABCN;
	from R2_12_47_3_node_545;
	to R2_12_47_3_node_579;
	length 3.728;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_95;
	phases AN;
	from R2_12_47_3_node_579;
	to R2_12_47_3_node_580;
	length 121.000;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_96;
	phases ABCN;
	from R2_12_47_3_node_494;
	to R2_12_47_3_node_581;
	length 3.001;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_97;
	phases AN;
	from R2_12_47_3_node_581;
	to R2_12_47_3_node_495;
	length 106.900;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_98;
	phases BN;
	from R2_12_47_3_node_579;
	to R2_12_47_3_node_501;
	length 119.224;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_99;
	phases CN;
	from R2_12_47_3_node_582;
	to R2_12_47_3_node_583;
	length 142.500;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_100;
	phases AN;
	from R2_12_47_3_node_504;
	to R2_12_47_3_node_584;
	length 120.300;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_101;
	phases AN;
	from R2_12_47_3_node_578;
	to R2_12_47_3_node_585;
	length 146.800;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_102;
	phases ABCN;
	from R2_12_47_3_node_12;
	to R2_12_47_3_node_586;
	length 209.752;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_103;
	phases ABCN;
	from R2_12_47_3_node_586;
	to R2_12_47_3_node_587;
	length 376.878;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_104;
	phases ABCN;
	from R2_12_47_3_node_587;
	to R2_12_47_3_node_588;
	length 151.300;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_105;
	phases AN;
	from R2_12_47_3_node_587;
	to R2_12_47_3_node_589;
	length 79.600;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_106;
	phases ABCN;
	from R2_12_47_3_node_587;
	to R2_12_47_3_node_13;
	length 32.277;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_107;
	phases CN;
	from R2_12_47_3_node_456;
	to R2_12_47_3_node_629;
	length 150.300;
	configuration feeder1_ID_49;
}

object underground_line {
	name R2_12_47_3_ul_108;
	phases CN;
	from R2_12_47_3_node_43;
	to R2_12_47_3_node_37;
	length 171.901;
	configuration feeder1_ID_54;
}

object underground_line {
	name R2_12_47_3_ul_109;
	phases AN;
	from R2_12_47_3_node_43;
	to R2_12_47_3_node_51;
	length 214.850;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_110;
	phases CN;
	from R2_12_47_3_node_63;
	to R2_12_47_3_node_62;
	length 389.665;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_111;
	phases ABCN;
	from R2_12_47_3_node_72;
	to R2_12_47_3_node_73;
	length 356.100;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_112;
	phases CN;
	from R2_12_47_3_node_67;
	to R2_12_47_3_node_64;
	length 270.647;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_113;
	phases ABCN;
	from R2_12_47_3_node_77;
	to R2_12_47_3_node_78;
	length 444.519;
	configuration feeder1_ID_58;
}

object underground_line {
	name R2_12_47_3_ul_114;
	phases CN;
	from R2_12_47_3_node_74;
	to R2_12_47_3_node_75;
	length 274.600;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_115;
	phases ABCN;
	from R2_12_47_3_node_765;
	to R2_12_47_3_node_84;
	length 572.390;
	configuration feeder1_ID_63;
}

object underground_line {
	name R2_12_47_3_ul_116;
	phases AN;
	from R2_12_47_3_node_114;
	to R2_12_47_3_node_113;
	length 109.607;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_117;
	phases ACN;
	from R2_12_47_3_node_122;
	to R2_12_47_3_node_43;
	length 366.395;
	configuration feeder1_ID_60;
}

object underground_line {
	name R2_12_47_3_ul_118;
	phases ACN;
	from R2_12_47_3_node_118;
	to R2_12_47_3_node_122;
	length 275.660;
	configuration feeder1_ID_60;
}

object underground_line {
	name R2_12_47_3_ul_119;
	phases AN;
	from R2_12_47_3_node_120;
	to R2_12_47_3_node_119;
	length 19.670;
	configuration feeder1_ID_62;
}

object underground_line {
	name R2_12_47_3_ul_120;
	phases AN;
	from R2_12_47_3_node_119;
	to R2_12_47_3_node_121;
	length 291.910;
	configuration feeder1_ID_62;
}

object underground_line {
	name R2_12_47_3_ul_121;
	phases AN;
	from R2_12_47_3_node_121;
	to R2_12_47_3_node_124;
	length 296.400;
	configuration feeder1_ID_62;
}

object underground_line {
	name R2_12_47_3_ul_122;
	phases AN;
	from R2_12_47_3_node_134;
	to R2_12_47_3_node_136;
	length 299.791;
	configuration feeder1_ID_62;
}

object underground_line {
	name R2_12_47_3_ul_123;
	phases AN;
	from R2_12_47_3_node_136;
	to R2_12_47_3_node_137;
	length 444.714;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_124;
	phases AN;
	from R2_12_47_3_node_137;
	to R2_12_47_3_node_138;
	length 108.215;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_125;
	phases AN;
	from R2_12_47_3_node_135;
	to R2_12_47_3_node_36;
	length 302.876;
	configuration feeder1_ID_62;
}

object underground_line {
	name R2_12_47_3_ul_126;
	phases AN;
	from R2_12_47_3_node_127;
	to R2_12_47_3_node_135;
	length 294.895;
	configuration feeder1_ID_62;
}

object underground_line {
	name R2_12_47_3_ul_127;
	phases AN;
	from R2_12_47_3_node_123;
	to R2_12_47_3_node_127;
	length 293.476;
	configuration feeder1_ID_62;
}

object underground_line {
	name R2_12_47_3_ul_128;
	phases AN;
	from R2_12_47_3_node_35;
	to R2_12_47_3_node_123;
	length 296.089;
	configuration feeder1_ID_62;
}

object underground_line {
	name R2_12_47_3_ul_129;
	phases AN;
	from R2_12_47_3_node_118;
	to R2_12_47_3_node_35;
	length 10.159;
	configuration feeder1_ID_62;
}

object underground_line {
	name R2_12_47_3_ul_130;
	phases AN;
	from R2_12_47_3_node_122;
	to R2_12_47_3_node_33;
	length 13.980;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_131;
	phases CN;
	from R2_12_47_3_node_43;
	to R2_12_47_3_node_125;
	length 396.620;
	configuration feeder1_ID_54;
}

object underground_line {
	name R2_12_47_3_ul_132;
	phases CN;
	from R2_12_47_3_node_125;
	to R2_12_47_3_node_126;
	length 230.967;
	configuration feeder1_ID_54;
}

object underground_line {
	name R2_12_47_3_ul_133;
	phases CN;
	from R2_12_47_3_node_126;
	to R2_12_47_3_node_128;
	length 266.654;
	configuration feeder1_ID_54;
}

object underground_line {
	name R2_12_47_3_ul_134;
	phases CN;
	from R2_12_47_3_node_128;
	to R2_12_47_3_node_133;
	length 337.509;
	configuration feeder1_ID_54;
}

object underground_line {
	name R2_12_47_3_ul_135;
	phases ACN;
	from R2_12_47_3_node_40;
	to R2_12_47_3_node_118;
	length 676.900;
	configuration feeder1_ID_60;
}

object underground_line {
	name R2_12_47_3_ul_136;
	phases AN;
	from R2_12_47_3_node_138;
	to R2_12_47_3_node_139;
	length 18.001;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_137;
	phases AN;
	from R2_12_47_3_node_139;
	to R2_12_47_3_node_141;
	length 303.432;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_138;
	phases AN;
	from R2_12_47_3_node_139;
	to R2_12_47_3_node_140;
	length 131.268;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_139;
	phases AN;
	from R2_12_47_3_node_129;
	to R2_12_47_3_node_130;
	length 38.505;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_140;
	phases AN;
	from R2_12_47_3_node_124;
	to R2_12_47_3_node_129;
	length 43.116;
	configuration feeder1_ID_62;
}

object underground_line {
	name R2_12_47_3_ul_141;
	phases AN;
	from R2_12_47_3_node_131;
	to R2_12_47_3_node_132;
	length 98.958;
	configuration feeder1_ID_62;
}

object underground_line {
	name R2_12_47_3_ul_142;
	phases AN;
	from R2_12_47_3_node_130;
	to R2_12_47_3_node_131;
	length 39.308;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_143;
	phases AN;
	from R2_12_47_3_node_132;
	to R2_12_47_3_node_134;
	length 147.667;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_144;
	phases AN;
	from R2_12_47_3_node_122;
	to R2_12_47_3_node_34;
	length 412.626;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_145;
	phases ABCN;
	from R2_12_47_3_node_9;
	to R2_12_47_3_node_690;
	length 230.600;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_146;
	phases CN;
	from R2_12_47_3_node_21;
	to R2_12_47_3_node_23;
	length 94.297;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_147;
	phases BN;
	from R2_12_47_3_node_21;
	to R2_12_47_3_node_24;
	length 249.924;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_148;
	phases AN;
	from R2_12_47_3_node_21;
	to R2_12_47_3_node_22;
	length 187.946;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_149;
	phases BN;
	from R2_12_47_3_node_24;
	to R2_12_47_3_node_26;
	length 200.421;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_150;
	phases CN;
	from R2_12_47_3_node_23;
	to R2_12_47_3_node_25;
	length 260.440;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_151;
	phases ABCN;
	from R2_12_47_3_node_288;
	to R2_12_47_3_node_4;
	length 481.741;
	configuration feeder1_ID_58;
}

object underground_line {
	name R2_12_47_3_ul_152;
	phases ABCN;
	from R2_12_47_3_node_477;
	to R2_12_47_3_node_478;
	length 355.803;
	configuration feeder1_ID_63;
}

object underground_line {
	name R2_12_47_3_ul_153;
	phases ABCN;
	from R2_12_47_3_node_470;
	to R2_12_47_3_node_479;
	length 23.283;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_154;
	phases BN;
	from R2_12_47_3_node_479;
	to R2_12_47_3_node_480;
	length 269.300;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_155;
	phases BN;
	from R2_12_47_3_node_480;
	to R2_12_47_3_node_481;
	length 82.500;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_156;
	phases BN;
	from R2_12_47_3_node_481;
	to R2_12_47_3_node_482;
	length 443.700;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_157;
	phases CN;
	from R2_12_47_3_node_479;
	to R2_12_47_3_node_484;
	length 396.500;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_158;
	phases CN;
	from R2_12_47_3_node_484;
	to R2_12_47_3_node_485;
	length 327.000;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_159;
	phases CN;
	from R2_12_47_3_node_485;
	to R2_12_47_3_node_486;
	length 121.500;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_160;
	phases CN;
	from R2_12_47_3_node_486;
	to R2_12_47_3_node_487;
	length 409.232;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_161;
	phases CN;
	from R2_12_47_3_node_487;
	to R2_12_47_3_node_483;
	length 7.614;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_162;
	phases ABCN;
	from R2_12_47_3_node_479;
	to R2_12_47_3_node_488;
	length 309.863;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_163;
	phases AN;
	from R2_12_47_3_node_488;
	to R2_12_47_3_node_489;
	length 270.500;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_164;
	phases AN;
	from R2_12_47_3_node_489;
	to R2_12_47_3_node_490;
	length 186.204;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_165;
	phases AN;
	from R2_12_47_3_node_490;
	to R2_12_47_3_node_491;
	length 97.500;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_166;
	phases AN;
	from R2_12_47_3_node_490;
	to R2_12_47_3_node_492;
	length 221.500;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_167;
	phases AN;
	from R2_12_47_3_node_490;
	to R2_12_47_3_node_493;
	length 258.802;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_168;
	phases CN;
	from R2_12_47_3_node_512;
	to R2_12_47_3_node_248;
	length 84.532;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_169;
	phases ABCN;
	from R2_12_47_3_node_28;
	to R2_12_47_3_node_260;
	length 27.800;
	configuration feeder1_ID_64;
}

object underground_line {
	name R2_12_47_3_ul_170;
	phases AN;
	from R2_12_47_3_node_149;
	to R2_12_47_3_node_150;
	length 300.249;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_171;
	phases AN;
	from R2_12_47_3_node_150;
	to R2_12_47_3_node_151;
	length 355.500;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_172;
	phases AN;
	from R2_12_47_3_node_151;
	to R2_12_47_3_node_31;
	length 298.724;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_173;
	phases CN;
	from R2_12_47_3_node_174;
	to R2_12_47_3_node_172;
	length 230.200;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_174;
	phases CN;
	from R2_12_47_3_node_176;
	to R2_12_47_3_node_174;
	length 231.972;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_175;
	phases CN;
	from R2_12_47_3_node_177;
	to R2_12_47_3_node_176;
	length 232.948;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_176;
	phases CN;
	from R2_12_47_3_node_178;
	to R2_12_47_3_node_177;
	length 230.802;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_177;
	phases CN;
	from R2_12_47_3_node_32;
	to R2_12_47_3_node_178;
	length 218.151;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_178;
	phases CN;
	from R2_12_47_3_node_170;
	to R2_12_47_3_node_168;
	length 395.719;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_179;
	phases CN;
	from R2_12_47_3_node_165;
	to R2_12_47_3_node_773;
	length 285.430;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_180;
	phases AN;
	from R2_12_47_3_node_166;
	to R2_12_47_3_node_167;
	length 228.109;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_181;
	phases CN;
	from R2_12_47_3_node_161;
	to R2_12_47_3_node_162;
	length 115.161;
	configuration feeder1_ID_50;
}

object underground_line {
	name R2_12_47_3_ul_182;
	phases CN;
	from R2_12_47_3_node_162;
	to R2_12_47_3_node_163;
	length 310.125;
	configuration feeder1_ID_50;
}

object underground_line {
	name R2_12_47_3_ul_183;
	phases CN;
	from R2_12_47_3_node_163;
	to R2_12_47_3_node_164;
	length 164.373;
	configuration feeder1_ID_50;
}

object underground_line {
	name R2_12_47_3_ul_184;
	phases CN;
	from R2_12_47_3_node_161;
	to R2_12_47_3_node_159;
	length 155.067;
	configuration feeder1_ID_50;
}

object underground_line {
	name R2_12_47_3_ul_185;
	phases CN;
	from R2_12_47_3_node_260;
	to R2_12_47_3_node_774;
	length 193.713;
	configuration feeder1_ID_50;
}

object underground_line {
	name R2_12_47_3_ul_186;
	phases CN;
	from R2_12_47_3_node_160;
	to R2_12_47_3_node_158;
	length 197.567;
	configuration feeder1_ID_50;
}

object underground_line {
	name R2_12_47_3_ul_187;
	phases CN;
	from R2_12_47_3_node_158;
	to R2_12_47_3_node_156;
	length 203.784;
	configuration feeder1_ID_50;
}

object underground_line {
	name R2_12_47_3_ul_188;
	phases CN;
	from R2_12_47_3_node_156;
	to R2_12_47_3_node_155;
	length 199.414;
	configuration feeder1_ID_50;
}

object underground_line {
	name R2_12_47_3_ul_189;
	phases AN;
	from R2_12_47_3_node_167;
	to R2_12_47_3_node_169;
	length 300.148;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_190;
	phases ABCN;
	from R2_12_47_3_node_751;
	to R2_12_47_3_node_750;
	length 490.239;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_191;
	phases ABCN;
	from R2_12_47_3_node_752;
	to R2_12_47_3_node_751;
	length 308.638;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_192;
	phases ABCN;
	from R2_12_47_3_node_8;
	to R2_12_47_3_node_752;
	length 361.863;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_193;
	phases ABCN;
	from R2_12_47_3_node_753;
	to R2_12_47_3_node_754;
	length 431.843;
	configuration feeder1_ID_58;
}

object underground_line {
	name R2_12_47_3_ul_194;
	phases ABCN;
	from R2_12_47_3_node_754;
	to R2_12_47_3_node_755;
	length 446.784;
	configuration feeder1_ID_58;
}

object underground_line {
	name R2_12_47_3_ul_195;
	phases ABCN;
	from R2_12_47_3_node_748;
	to R2_12_47_3_node_14;
	length 424.191;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_196;
	phases ABCN;
	from R2_12_47_3_node_14;
	to R2_12_47_3_node_757;
	length 363.631;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_197;
	phases ABCN;
	from R2_12_47_3_node_757;
	to R2_12_47_3_node_760;
	length 27.652;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_198;
	phases ABCN;
	from R2_12_47_3_node_760;
	to R2_12_47_3_node_545;
	length 383.875;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_199;
	phases ABCN;
	from R2_12_47_3_node_758;
	to R2_12_47_3_node_761;
	length 302.557;
	configuration feeder1_ID_58;
}

object underground_line {
	name R2_12_47_3_ul_200;
	phases ABCN;
	from R2_12_47_3_node_759;
	to R2_12_47_3_node_762;
	length 443.731;
	configuration feeder1_ID_58;
}

object underground_line {
	name R2_12_47_3_ul_201;
	phases ABCN;
	from R2_12_47_3_node_760;
	to R2_12_47_3_node_763;
	length 118.017;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_202;
	phases ABCN;
	from R2_12_47_3_node_763;
	to R2_12_47_3_node_16;
	length 325.975;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_203;
	phases ABCN;
	from R2_12_47_3_node_763;
	to R2_12_47_3_node_764;
	length 315.100;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_204;
	phases CN;
	from R2_12_47_3_node_199;
	to R2_12_47_3_node_198;
	length 60.452;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_205;
	phases CN;
	from R2_12_47_3_node_198;
	to R2_12_47_3_node_195;
	length 161.265;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_206;
	phases ABCN;
	from R2_12_47_3_node_91;
	to R2_12_47_3_node_194;
	length 559.804;
	configuration feeder1_ID_70;
}

object underground_line {
	name R2_12_47_3_ul_207;
	phases BN;
	from R2_12_47_3_node_194;
	to R2_12_47_3_node_190;
	length 437.231;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_208;
	phases BN;
	from R2_12_47_3_node_190;
	to R2_12_47_3_node_188;
	length 231.898;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_209;
	phases BN;
	from R2_12_47_3_node_188;
	to R2_12_47_3_node_185;
	length 300.370;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_210;
	phases BN;
	from R2_12_47_3_node_185;
	to R2_12_47_3_node_186;
	length 176.767;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_211;
	phases BN;
	from R2_12_47_3_node_186;
	to R2_12_47_3_node_184;
	length 237.269;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_212;
	phases BN;
	from R2_12_47_3_node_184;
	to R2_12_47_3_node_183;
	length 225.813;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_213;
	phases BN;
	from R2_12_47_3_node_183;
	to R2_12_47_3_node_182;
	length 205.658;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_214;
	phases BN;
	from R2_12_47_3_node_180;
	to R2_12_47_3_node_777;
	length 197.564;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_215;
	phases CN;
	from R2_12_47_3_node_179;
	to R2_12_47_3_node_160;
	length 102.607;
	configuration feeder1_ID_50;
}

object underground_line {
	name R2_12_47_3_ul_216;
	phases ABCN;
	from R2_12_47_3_node_181;
	to R2_12_47_3_node_157;
	length 234.100;
	configuration feeder1_ID_70;
}

object underground_line {
	name R2_12_47_3_ul_217;
	phases ABCN;
	from R2_12_47_3_node_157;
	to R2_12_47_3_node_179;
	length 242.663;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_218;
	phases ABCN;
	from R2_12_47_3_node_194;
	to R2_12_47_3_node_193;
	length 134.500;
	configuration feeder1_ID_70;
}

object underground_line {
	name R2_12_47_3_ul_219;
	phases ABCN;
	from R2_12_47_3_node_193;
	to R2_12_47_3_node_181;
	length 1118.500;
	configuration feeder1_ID_70;
}

object underground_line {
	name R2_12_47_3_ul_220;
	phases AN;
	from R2_12_47_3_node_194;
	to R2_12_47_3_node_197;
	length 299.025;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_221;
	phases AN;
	from R2_12_47_3_node_197;
	to R2_12_47_3_node_191;
	length 278.652;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_222;
	phases AN;
	from R2_12_47_3_node_191;
	to R2_12_47_3_node_189;
	length 272.370;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_223;
	phases AN;
	from R2_12_47_3_node_189;
	to R2_12_47_3_node_187;
	length 353.027;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_224;
	phases AN;
	from R2_12_47_3_node_187;
	to R2_12_47_3_node_778;
	length 282.403;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_225;
	phases CN;
	from R2_12_47_3_node_212;
	to R2_12_47_3_node_211;
	length 73.943;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_226;
	phases CN;
	from R2_12_47_3_node_211;
	to R2_12_47_3_node_210;
	length 73.378;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_227;
	phases CN;
	from R2_12_47_3_node_210;
	to R2_12_47_3_node_199;
	length 208.613;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_228;
	phases CN;
	from R2_12_47_3_node_99;
	to R2_12_47_3_node_219;
	length 213.308;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_229;
	phases CN;
	from R2_12_47_3_node_219;
	to R2_12_47_3_node_220;
	length 323.761;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_230;
	phases CN;
	from R2_12_47_3_node_220;
	to R2_12_47_3_node_218;
	length 319.765;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_231;
	phases CN;
	from R2_12_47_3_node_222;
	to R2_12_47_3_node_223;
	length 60.223;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_232;
	phases AN;
	from R2_12_47_3_node_141;
	to R2_12_47_3_node_224;
	length 100.277;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_233;
	phases AN;
	from R2_12_47_3_node_139;
	to R2_12_47_3_node_225;
	length 147.654;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_234;
	phases CN;
	from R2_12_47_3_node_235;
	to R2_12_47_3_node_226;
	length 236.567;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_235;
	phases CN;
	from R2_12_47_3_node_226;
	to R2_12_47_3_node_227;
	length 255.497;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_236;
	phases CN;
	from R2_12_47_3_node_235;
	to R2_12_47_3_node_67;
	length 204.778;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_237;
	phases ACN;
	from R2_12_47_3_node_236;
	to R2_12_47_3_node_235;
	length 143.000;
	configuration feeder1_ID_76;
}

object underground_line {
	name R2_12_47_3_ul_238;
	phases ABCN;
	from R2_12_47_3_node_263;
	to R2_12_47_3_node_237;
	length 226.030;
	configuration feeder1_ID_58;
}

object underground_line {
	name R2_12_47_3_ul_239;
	phases ABCN;
	from R2_12_47_3_node_237;
	to R2_12_47_3_node_238;
	length 468.314;
	configuration feeder1_ID_58;
}

object underground_line {
	name R2_12_47_3_ul_240;
	phases ABCN;
	from R2_12_47_3_node_238;
	to R2_12_47_3_node_239;
	length 421.369;
	configuration feeder1_ID_58;
}

object underground_line {
	name R2_12_47_3_ul_241;
	phases ABCN;
	from R2_12_47_3_node_239;
	to R2_12_47_3_node_240;
	length 289.784;
	configuration feeder1_ID_58;
}

object underground_line {
	name R2_12_47_3_ul_242;
	phases CN;
	from R2_12_47_3_node_152;
	to R2_12_47_3_node_38;
	length 196.361;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_243;
	phases CN;
	from R2_12_47_3_node_38;
	to R2_12_47_3_node_459;
	length 463.754;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_244;
	phases CN;
	from R2_12_47_3_node_29;
	to R2_12_47_3_node_161;
	length 352.007;
	configuration feeder1_ID_50;
}

object underground_line {
	name R2_12_47_3_ul_245;
	phases CN;
	from R2_12_47_3_node_241;
	to R2_12_47_3_node_165;
	length 203.383;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_246;
	phases BN;
	from R2_12_47_3_node_243;
	to R2_12_47_3_node_244;
	length 217.394;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_247;
	phases BN;
	from R2_12_47_3_node_244;
	to R2_12_47_3_node_246;
	length 170.869;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_248;
	phases BN;
	from R2_12_47_3_node_246;
	to R2_12_47_3_node_245;
	length 233.843;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_249;
	phases CN;
	from R2_12_47_3_node_248;
	to R2_12_47_3_node_249;
	length 123.835;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_250;
	phases CN;
	from R2_12_47_3_node_248;
	to R2_12_47_3_node_257;
	length 160.524;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_251;
	phases CN;
	from R2_12_47_3_node_249;
	to R2_12_47_3_node_250;
	length 203.426;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_252;
	phases CN;
	from R2_12_47_3_node_250;
	to R2_12_47_3_node_251;
	length 258.777;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_253;
	phases CN;
	from R2_12_47_3_node_252;
	to R2_12_47_3_node_779;
	length 257.677;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_254;
	phases CN;
	from R2_12_47_3_node_255;
	to R2_12_47_3_node_252;
	length 201.437;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_255;
	phases CN;
	from R2_12_47_3_node_253;
	to R2_12_47_3_node_258;
	length 137.806;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_256;
	phases CN;
	from R2_12_47_3_node_253;
	to R2_12_47_3_node_254;
	length 360.102;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_257;
	phases CN;
	from R2_12_47_3_node_254;
	to R2_12_47_3_node_256;
	length 265.031;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_258;
	phases AN;
	from R2_12_47_3_node_20;
	to R2_12_47_3_node_259;
	length 13.802;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_259;
	phases ABCN;
	from R2_12_47_3_node_157;
	to R2_12_47_3_node_28;
	length 645.700;
	configuration feeder1_ID_64;
}

object underground_line {
	name R2_12_47_3_ul_260;
	phases AN;
	from R2_12_47_3_node_137;
	to R2_12_47_3_node_261;
	length 60.546;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_261;
	phases ABCN;
	from R2_12_47_3_node_234;
	to R2_12_47_3_node_262;
	length 16.279;
	configuration feeder1_ID_58;
}

object underground_line {
	name R2_12_47_3_ul_262;
	phases AN;
	from R2_12_47_3_node_3;
	to R2_12_47_3_node_2;
	length 207.646;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_263;
	phases ABCN;
	from R2_12_47_3_node_11;
	to R2_12_47_3_node_747;
	length 556.793;
	configuration feeder1_ID_58;
}

object underground_line {
	name R2_12_47_3_ul_264;
	phases ABCN;
	from R2_12_47_3_node_10;
	to R2_12_47_3_node_11;
	length 312.106;
	configuration feeder1_ID_58;
}

object underground_line {
	name R2_12_47_3_ul_265;
	phases ABCN;
	from R2_12_47_3_node_8;
	to R2_12_47_3_node_9;
	length 144.911;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_266;
	phases ABCN;
	from R2_12_47_3_node_153;
	to R2_12_47_3_node_10;
	length 364.985;
	configuration feeder1_ID_58;
}

object underground_line {
	name R2_12_47_3_ul_267;
	phases ABCN;
	from R2_12_47_3_node_7;
	to R2_12_47_3_node_154;
	length 11.181;
	configuration feeder1_ID_58;
}

object underground_line {
	name R2_12_47_3_ul_268;
	phases ABCN;
	from R2_12_47_3_node_6;
	to R2_12_47_3_node_7;
	length 11.255;
	configuration feeder1_ID_58;
}

object underground_line {
	name R2_12_47_3_ul_269;
	phases ABCN;
	from R2_12_47_3_node_4;
	to R2_12_47_3_node_5;
	length 272.506;
	configuration feeder1_ID_58;
}

object underground_line {
	name R2_12_47_3_ul_270;
	phases ABCN;
	from R2_12_47_3_node_8;
	to R2_12_47_3_node_3;
	length 317.998;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_271;
	phases ABCN;
	from R2_12_47_3_node_3;
	to R2_12_47_3_node_264;
	length 18.029;
	configuration feeder1_ID_58;
}

object underground_line {
	name R2_12_47_3_ul_272;
	phases AN;
	from R2_12_47_3_node_2;
	to R2_12_47_3_node_1;
	length 10.765;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_273;
	phases ABCN;
	from R2_12_47_3_node_240;
	to R2_12_47_3_node_290;
	length 39.400;
	configuration feeder1_ID_58;
}

object underground_line {
	name R2_12_47_3_ul_274;
	phases BN;
	from R2_12_47_3_node_14;
	to R2_12_47_3_node_15;
	length 20.343;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_275;
	phases ABCN;
	from R2_12_47_3_node_16;
	to R2_12_47_3_node_17;
	length 22.196;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_276;
	phases ABCN;
	from R2_12_47_3_node_16;
	to R2_12_47_3_node_18;
	length 341.481;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_277;
	phases ABCN;
	from R2_12_47_3_node_18;
	to R2_12_47_3_node_19;
	length 16.395;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_278;
	phases ABCN;
	from R2_12_47_3_node_18;
	to R2_12_47_3_node_20;
	length 519.265;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_279;
	phases ABCN;
	from R2_12_47_3_node_20;
	to R2_12_47_3_node_21;
	length 212.890;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_280;
	phases ABCN;
	from R2_12_47_3_node_291;
	to R2_12_47_3_node_292;
	length 153.274;
	configuration feeder1_ID_58;
}

object underground_line {
	name R2_12_47_3_ul_281;
	phases ABCN;
	from R2_12_47_3_node_292;
	to R2_12_47_3_node_293;
	length 27.848;
	configuration feeder1_ID_58;
}

object underground_line {
	name R2_12_47_3_ul_282;
	phases ABCN;
	from R2_12_47_3_node_295;
	to R2_12_47_3_node_296;
	length 132.435;
	configuration feeder1_ID_58;
}

object underground_line {
	name R2_12_47_3_ul_283;
	phases ABCN;
	from R2_12_47_3_node_297;
	to R2_12_47_3_node_299;
	length 44.786;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_284;
	phases ABCN;
	from R2_12_47_3_node_299;
	to R2_12_47_3_node_300;
	length 39.123;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_285;
	phases BN;
	from R2_12_47_3_node_300;
	to R2_12_47_3_node_301;
	length 191.800;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_286;
	phases BN;
	from R2_12_47_3_node_301;
	to R2_12_47_3_node_302;
	length 164.900;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_287;
	phases BN;
	from R2_12_47_3_node_302;
	to R2_12_47_3_node_303;
	length 209.800;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_288;
	phases ABCN;
	from R2_12_47_3_node_298;
	to R2_12_47_3_node_305;
	length 221.226;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_289;
	phases ABCN;
	from R2_12_47_3_node_305;
	to R2_12_47_3_node_304;
	length 86.075;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_290;
	phases ABCN;
	from R2_12_47_3_node_304;
	to R2_12_47_3_node_306;
	length 132.800;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_291;
	phases ABCN;
	from R2_12_47_3_node_306;
	to R2_12_47_3_node_308;
	length 112.744;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_292;
	phases CN;
	from R2_12_47_3_node_300;
	to R2_12_47_3_node_310;
	length 64.100;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_293;
	phases CN;
	from R2_12_47_3_node_310;
	to R2_12_47_3_node_311;
	length 13.800;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_294;
	phases CN;
	from R2_12_47_3_node_310;
	to R2_12_47_3_node_312;
	length 174.100;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_295;
	phases CN;
	from R2_12_47_3_node_310;
	to R2_12_47_3_node_313;
	length 44.640;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_296;
	phases CN;
	from R2_12_47_3_node_312;
	to R2_12_47_3_node_314;
	length 127.100;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_297;
	phases CN;
	from R2_12_47_3_node_314;
	to R2_12_47_3_node_781;
	length 144.100;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_298;
	phases CN;
	from R2_12_47_3_node_313;
	to R2_12_47_3_node_315;
	length 24.938;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_299;
	phases CN;
	from R2_12_47_3_node_315;
	to R2_12_47_3_node_316;
	length 16.500;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_300;
	phases CN;
	from R2_12_47_3_node_316;
	to R2_12_47_3_node_317;
	length 89.887;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_301;
	phases CN;
	from R2_12_47_3_node_317;
	to R2_12_47_3_node_318;
	length 23.100;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_302;
	phases CN;
	from R2_12_47_3_node_315;
	to R2_12_47_3_node_320;
	length 214.700;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_303;
	phases CN;
	from R2_12_47_3_node_320;
	to R2_12_47_3_node_321;
	length 163.900;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_304;
	phases CN;
	from R2_12_47_3_node_309;
	to R2_12_47_3_node_782;
	length 232.800;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_305;
	phases ABCN;
	from R2_12_47_3_node_300;
	to R2_12_47_3_node_322;
	length 78.200;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_306;
	phases ABCN;
	from R2_12_47_3_node_322;
	to R2_12_47_3_node_323;
	length 9.726;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_307;
	phases BN;
	from R2_12_47_3_node_323;
	to R2_12_47_3_node_324;
	length 97.000;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_308;
	phases CN;
	from R2_12_47_3_node_323;
	to R2_12_47_3_node_325;
	length 126.300;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_309;
	phases CN;
	from R2_12_47_3_node_325;
	to R2_12_47_3_node_326;
	length 182.700;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_310;
	phases CN;
	from R2_12_47_3_node_326;
	to R2_12_47_3_node_327;
	length 199.000;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_311;
	phases ABCN;
	from R2_12_47_3_node_323;
	to R2_12_47_3_node_330;
	length 191.806;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_312;
	phases AN;
	from R2_12_47_3_node_323;
	to R2_12_47_3_node_364;
	length 225.500;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_313;
	phases AN;
	from R2_12_47_3_node_364;
	to R2_12_47_3_node_365;
	length 175.100;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_314;
	phases AN;
	from R2_12_47_3_node_365;
	to R2_12_47_3_node_366;
	length 221.100;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_315;
	phases AN;
	from R2_12_47_3_node_366;
	to R2_12_47_3_node_367;
	length 224.700;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_316;
	phases AN;
	from R2_12_47_3_node_367;
	to R2_12_47_3_node_536;
	length 54.819;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_317;
	phases ABCN;
	from R2_12_47_3_node_369;
	to R2_12_47_3_node_784;
	length 366.000;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_318;
	phases CN;
	from R2_12_47_3_node_369;
	to R2_12_47_3_node_370;
	length 128.787;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_319;
	phases ABCN;
	from R2_12_47_3_node_308;
	to R2_12_47_3_node_371;
	length 261.877;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_320;
	phases CN;
	from R2_12_47_3_node_371;
	to R2_12_47_3_node_372;
	length 83.900;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_321;
	phases ABCN;
	from R2_12_47_3_node_371;
	to R2_12_47_3_node_373;
	length 212.074;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_322;
	phases ABCN;
	from R2_12_47_3_node_373;
	to R2_12_47_3_node_369;
	length 9.993;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_323;
	phases BN;
	from R2_12_47_3_node_369;
	to R2_12_47_3_node_374;
	length 158.000;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_324;
	phases ABCN;
	from R2_12_47_3_node_304;
	to R2_12_47_3_node_375;
	length 253.500;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_325;
	phases ABCN;
	from R2_12_47_3_node_375;
	to R2_12_47_3_node_376;
	length 308.800;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_326;
	phases ABCN;
	from R2_12_47_3_node_376;
	to R2_12_47_3_node_377;
	length 247.400;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_327;
	phases ABCN;
	from R2_12_47_3_node_377;
	to R2_12_47_3_node_378;
	length 224.581;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_328;
	phases CN;
	from R2_12_47_3_node_379;
	to R2_12_47_3_node_785;
	length 233.300;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_329;
	phases CN;
	from R2_12_47_3_node_380;
	to R2_12_47_3_node_379;
	length 318.100;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_330;
	phases ABCN;
	from R2_12_47_3_node_378;
	to R2_12_47_3_node_381;
	length 14.200;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_331;
	phases AN;
	from R2_12_47_3_node_382;
	to R2_12_47_3_node_383;
	length 38.300;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_332;
	phases AN;
	from R2_12_47_3_node_384;
	to R2_12_47_3_node_786;
	length 109.500;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_333;
	phases AN;
	from R2_12_47_3_node_385;
	to R2_12_47_3_node_384;
	length 319.800;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_334;
	phases AN;
	from R2_12_47_3_node_308;
	to R2_12_47_3_node_385;
	length 243.106;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_335;
	phases AN;
	from R2_12_47_3_node_383;
	to R2_12_47_3_node_386;
	length 9.100;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_336;
	phases BN;
	from R2_12_47_3_node_371;
	to R2_12_47_3_node_387;
	length 236.400;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_337;
	phases BN;
	from R2_12_47_3_node_387;
	to R2_12_47_3_node_388;
	length 314.100;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_338;
	phases BN;
	from R2_12_47_3_node_388;
	to R2_12_47_3_node_389;
	length 216.538;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_339;
	phases BN;
	from R2_12_47_3_node_389;
	to R2_12_47_3_node_390;
	length 154.900;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_340;
	phases ABCN;
	from R2_12_47_3_node_330;
	to R2_12_47_3_node_543;
	length 74.202;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_341;
	phases CN;
	from R2_12_47_3_node_391;
	to R2_12_47_3_node_392;
	length 22.400;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_342;
	phases ABCN;
	from R2_12_47_3_node_391;
	to R2_12_47_3_node_393;
	length 180.819;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_343;
	phases CN;
	from R2_12_47_3_node_393;
	to R2_12_47_3_node_394;
	length 29.700;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_344;
	phases ABCN;
	from R2_12_47_3_node_393;
	to R2_12_47_3_node_395;
	length 208.819;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_345;
	phases BN;
	from R2_12_47_3_node_395;
	to R2_12_47_3_node_396;
	length 129.000;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_346;
	phases BN;
	from R2_12_47_3_node_396;
	to R2_12_47_3_node_397;
	length 270.800;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_347;
	phases BN;
	from R2_12_47_3_node_398;
	to R2_12_47_3_node_788;
	length 311.200;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_348;
	phases BN;
	from R2_12_47_3_node_399;
	to R2_12_47_3_node_398;
	length 233.103;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_349;
	phases BN;
	from R2_12_47_3_node_399;
	to R2_12_47_3_node_400;
	length 141.200;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_350;
	phases BN;
	from R2_12_47_3_node_400;
	to R2_12_47_3_node_401;
	length 224.300;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_351;
	phases BN;
	from R2_12_47_3_node_401;
	to R2_12_47_3_node_402;
	length 324.800;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_352;
	phases BN;
	from R2_12_47_3_node_402;
	to R2_12_47_3_node_789;
	length 83.634;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_353;
	phases CN;
	from R2_12_47_3_node_395;
	to R2_12_47_3_node_404;
	length 91.300;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_354;
	phases ABCN;
	from R2_12_47_3_node_395;
	to R2_12_47_3_node_405;
	length 327.935;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_355;
	phases CN;
	from R2_12_47_3_node_405;
	to R2_12_47_3_node_406;
	length 16.400;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_356;
	phases ABCN;
	from R2_12_47_3_node_405;
	to R2_12_47_3_node_407;
	length 288.023;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_357;
	phases CN;
	from R2_12_47_3_node_407;
	to R2_12_47_3_node_408;
	length 26.700;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_358;
	phases ABCN;
	from R2_12_47_3_node_409;
	to R2_12_47_3_node_790;
	length 383.661;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_359;
	phases CN;
	from R2_12_47_3_node_409;
	to R2_12_47_3_node_411;
	length 8.248;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_360;
	phases ABCN;
	from R2_12_47_3_node_514;
	to R2_12_47_3_node_409;
	length 188.932;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_361;
	phases CN;
	from R2_12_47_3_node_411;
	to R2_12_47_3_node_410;
	length 104.600;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_362;
	phases CN;
	from R2_12_47_3_node_411;
	to R2_12_47_3_node_412;
	length 123.900;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_363;
	phases BN;
	from R2_12_47_3_node_407;
	to R2_12_47_3_node_413;
	length 103.700;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_364;
	phases CN;
	from R2_12_47_3_node_414;
	to R2_12_47_3_node_415;
	length 81.100;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_365;
	phases AN;
	from R2_12_47_3_node_416;
	to R2_12_47_3_node_417;
	length 160.900;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_366;
	phases AN;
	from R2_12_47_3_node_417;
	to R2_12_47_3_node_418;
	length 290.200;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_367;
	phases CN;
	from R2_12_47_3_node_416;
	to R2_12_47_3_node_419;
	length 138.700;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_368;
	phases ABCN;
	from R2_12_47_3_node_416;
	to R2_12_47_3_node_431;
	length 423.936;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_369;
	phases CN;
	from R2_12_47_3_node_420;
	to R2_12_47_3_node_421;
	length 81.000;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_370;
	phases BCN;
	from R2_12_47_3_node_420;
	to R2_12_47_3_node_422;
	length 64.700;
	configuration feeder1_ID_78;
}

object underground_line {
	name R2_12_47_3_ul_371;
	phases BN;
	from R2_12_47_3_node_422;
	to R2_12_47_3_node_423;
	length 251.700;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_372;
	phases CN;
	from R2_12_47_3_node_422;
	to R2_12_47_3_node_424;
	length 265.800;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_373;
	phases BN;
	from R2_12_47_3_node_423;
	to R2_12_47_3_node_425;
	length 333.400;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_374;
	phases CN;
	from R2_12_47_3_node_424;
	to R2_12_47_3_node_427;
	length 198.700;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_375;
	phases CN;
	from R2_12_47_3_node_427;
	to R2_12_47_3_node_428;
	length 251.900;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_376;
	phases BCN;
	from R2_12_47_3_node_429;
	to R2_12_47_3_node_426;
	length 66.800;
	configuration feeder1_ID_78;
}

object underground_line {
	name R2_12_47_3_ul_377;
	phases ABCN;
	from R2_12_47_3_node_429;
	to R2_12_47_3_node_430;
	length 87.600;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_378;
	phases ABCN;
	from R2_12_47_3_node_430;
	to R2_12_47_3_node_532;
	length 98.204;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_379;
	phases BCN;
	from R2_12_47_3_node_429;
	to R2_12_47_3_node_432;
	length 68.931;
	configuration feeder1_ID_78;
}

object underground_line {
	name R2_12_47_3_ul_380;
	phases ABCN;
	from R2_12_47_3_node_433;
	to R2_12_47_3_node_429;
	length 602.500;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_381;
	phases ABCN;
	from R2_12_47_3_node_433;
	to R2_12_47_3_node_434;
	length 176.048;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_382;
	phases ABN;
	from R2_12_47_3_node_526;
	to R2_12_47_3_node_435;
	length 66.500;
	configuration feeder1_ID_79;
}

object underground_line {
	name R2_12_47_3_ul_383;
	phases AN;
	from R2_12_47_3_node_436;
	to R2_12_47_3_node_438;
	length 282.900;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_384;
	phases AN;
	from R2_12_47_3_node_438;
	to R2_12_47_3_node_439;
	length 231.100;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_385;
	phases BN;
	from R2_12_47_3_node_437;
	to R2_12_47_3_node_440;
	length 294.300;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_386;
	phases BN;
	from R2_12_47_3_node_440;
	to R2_12_47_3_node_766;
	length 213.632;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_387;
	phases CN;
	from R2_12_47_3_node_441;
	to R2_12_47_3_node_442;
	length 124.900;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_388;
	phases BN;
	from R2_12_47_3_node_420;
	to R2_12_47_3_node_443;
	length 243.800;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_389;
	phases ABCN;
	from R2_12_47_3_node_441;
	to R2_12_47_3_node_420;
	length 550.214;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_390;
	phases ABCN;
	from R2_12_47_3_node_444;
	to R2_12_47_3_node_441;
	length 94.200;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_391;
	phases ABCN;
	from R2_12_47_3_node_445;
	to R2_12_47_3_node_444;
	length 216.225;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_392;
	phases BN;
	from R2_12_47_3_node_445;
	to R2_12_47_3_node_446;
	length 106.500;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_393;
	phases AN;
	from R2_12_47_3_node_447;
	to R2_12_47_3_node_448;
	length 153.500;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_394;
	phases ABCN;
	from R2_12_47_3_node_449;
	to R2_12_47_3_node_445;
	length 512.959;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_395;
	phases AN;
	from R2_12_47_3_node_449;
	to R2_12_47_3_node_450;
	length 11.400;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_396;
	phases ABCN;
	from R2_12_47_3_node_449;
	to R2_12_47_3_node_451;
	length 63.902;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_397;
	phases ABCN;
	from R2_12_47_3_node_433;
	to R2_12_47_3_node_452;
	length 164.834;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_398;
	phases ABCN;
	from R2_12_47_3_node_517;
	to R2_12_47_3_node_449;
	length 561.767;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_399;
	phases ABCN;
	from R2_12_47_3_node_296;
	to R2_12_47_3_node_516;
	length 672.449;
	configuration feeder1_ID_58;
}

object underground_line {
	name R2_12_47_3_ul_400;
	phases ABCN;
	from R2_12_47_3_node_455;
	to R2_12_47_3_node_689;
	length 1757.798;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_401;
	phases ABCN;
	from R2_12_47_3_node_465;
	to R2_12_47_3_node_466;
	length 12.485;
	configuration feeder1_ID_63;
}

object underground_line {
	name R2_12_47_3_ul_402;
	phases ABCN;
	from R2_12_47_3_node_466;
	to R2_12_47_3_node_468;
	length 645.227;
	configuration feeder1_ID_63;
}

object underground_line {
	name R2_12_47_3_ul_403;
	phases ABCN;
	from R2_12_47_3_node_469;
	to R2_12_47_3_node_470;
	length 160.600;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_404;
	phases AN;
	from R2_12_47_3_node_471;
	to R2_12_47_3_node_473;
	length 15.600;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_405;
	phases AN;
	from R2_12_47_3_node_473;
	to R2_12_47_3_node_474;
	length 17.300;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_406;
	phases ABCN;
	from R2_12_47_3_node_472;
	to R2_12_47_3_node_477;
	length 142.823;
	configuration feeder1_ID_63;
}

object underground_line {
	name R2_12_47_3_ul_407;
	phases AN;
	from R2_12_47_3_node_450;
	to R2_12_47_3_node_793;
	length 350.900;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_408;
	phases ABCN;
	from R2_12_47_3_node_518;
	to R2_12_47_3_node_455;
	length 1134.981;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_409;
	phases ABCN;
	from R2_12_47_3_node_519;
	to R2_12_47_3_node_520;
	length 336.700;
	configuration feeder1_ID_63;
}

object underground_line {
	name R2_12_47_3_ul_410;
	phases ABCN;
	from R2_12_47_3_node_682;
	to R2_12_47_3_node_652;
	length 349.449;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_411;
	phases CN;
	from R2_12_47_3_node_682;
	to R2_12_47_3_node_683;
	length 14.300;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_412;
	phases ABCN;
	from R2_12_47_3_node_682;
	to R2_12_47_3_node_686;
	length 216.300;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_413;
	phases ABCN;
	from R2_12_47_3_node_686;
	to R2_12_47_3_node_687;
	length 173.500;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_414;
	phases ABCN;
	from R2_12_47_3_node_687;
	to R2_12_47_3_node_688;
	length 315.300;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_415;
	phases ABCN;
	from R2_12_47_3_node_677;
	to R2_12_47_3_node_691;
	length 254.173;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_416;
	phases ABCN;
	from R2_12_47_3_node_691;
	to R2_12_47_3_node_697;
	length 169.085;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_417;
	phases AN;
	from R2_12_47_3_node_691;
	to R2_12_47_3_node_693;
	length 150.200;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_418;
	phases AN;
	from R2_12_47_3_node_693;
	to R2_12_47_3_node_694;
	length 222.100;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_419;
	phases AN;
	from R2_12_47_3_node_695;
	to R2_12_47_3_node_794;
	length 175.000;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_420;
	phases AN;
	from R2_12_47_3_node_696;
	to R2_12_47_3_node_695;
	length 157.700;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_421;
	phases ABCN;
	from R2_12_47_3_node_692;
	to R2_12_47_3_node_826;
	length 435.665;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_422;
	phases CN;
	from R2_12_47_3_node_697;
	to R2_12_47_3_node_698;
	length 148.500;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_423;
	phases CN;
	from R2_12_47_3_node_698;
	to R2_12_47_3_node_699;
	length 147.400;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_424;
	phases CN;
	from R2_12_47_3_node_692;
	to R2_12_47_3_node_700;
	length 14.700;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_425;
	phases CN;
	from R2_12_47_3_node_700;
	to R2_12_47_3_node_701;
	length 147.300;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_426;
	phases CN;
	from R2_12_47_3_node_684;
	to R2_12_47_3_node_702;
	length 128.400;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_427;
	phases CN;
	from R2_12_47_3_node_702;
	to R2_12_47_3_node_703;
	length 196.300;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_428;
	phases CN;
	from R2_12_47_3_node_703;
	to R2_12_47_3_node_704;
	length 229.200;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_429;
	phases CN;
	from R2_12_47_3_node_704;
	to R2_12_47_3_node_705;
	length 154.000;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_430;
	phases AN;
	from R2_12_47_3_node_684;
	to R2_12_47_3_node_706;
	length 149.700;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_431;
	phases AN;
	from R2_12_47_3_node_706;
	to R2_12_47_3_node_707;
	length 154.200;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_432;
	phases AN;
	from R2_12_47_3_node_707;
	to R2_12_47_3_node_708;
	length 143.000;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_433;
	phases AN;
	from R2_12_47_3_node_708;
	to R2_12_47_3_node_709;
	length 158.000;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_434;
	phases ABCN;
	from R2_12_47_3_node_722;
	to R2_12_47_3_node_650;
	length 461.488;
	configuration feeder1_ID_63;
}

object underground_line {
	name R2_12_47_3_ul_435;
	phases ABCN;
	from R2_12_47_3_node_723;
	to R2_12_47_3_node_722;
	length 276.209;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_436;
	phases ABCN;
	from R2_12_47_3_node_684;
	to R2_12_47_3_node_724;
	length 441.224;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_437;
	phases CN;
	from R2_12_47_3_node_702;
	to R2_12_47_3_node_725;
	length 219.100;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_438;
	phases ABCN;
	from R2_12_47_3_node_520;
	to R2_12_47_3_node_521;
	length 152.980;
	configuration feeder1_ID_63;
}

object underground_line {
	name R2_12_47_3_ul_439;
	phases ABCN;
	from R2_12_47_3_node_521;
	to R2_12_47_3_node_522;
	length 233.187;
	configuration feeder1_ID_63;
}

object underground_line {
	name R2_12_47_3_ul_440;
	phases ABCN;
	from R2_12_47_3_node_522;
	to R2_12_47_3_node_523;
	length 316.682;
	configuration feeder1_ID_63;
}

object underground_line {
	name R2_12_47_3_ul_441;
	phases ABCN;
	from R2_12_47_3_node_523;
	to R2_12_47_3_node_524;
	length 334.199;
	configuration feeder1_ID_63;
}

object underground_line {
	name R2_12_47_3_ul_442;
	phases ABCN;
	from R2_12_47_3_node_451;
	to R2_12_47_3_node_525;
	length 312.141;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_443;
	phases ABCN;
	from R2_12_47_3_node_525;
	to R2_12_47_3_node_526;
	length 77.501;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_444;
	phases BN;
	from R2_12_47_3_node_526;
	to R2_12_47_3_node_527;
	length 169.700;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_445;
	phases CN;
	from R2_12_47_3_node_526;
	to R2_12_47_3_node_528;
	length 180.700;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_446;
	phases ABCN;
	from R2_12_47_3_node_526;
	to R2_12_47_3_node_529;
	length 244.302;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_447;
	phases CN;
	from R2_12_47_3_node_529;
	to R2_12_47_3_node_530;
	length 94.800;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_448;
	phases BCN;
	from R2_12_47_3_node_529;
	to R2_12_47_3_node_531;
	length 161.200;
	configuration feeder1_ID_78;
}

object underground_line {
	name R2_12_47_3_ul_449;
	phases ABCN;
	from R2_12_47_3_node_430;
	to R2_12_47_3_node_533;
	length 309.422;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_450;
	phases ABCN;
	from R2_12_47_3_node_533;
	to R2_12_47_3_node_801;
	length 17.897;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_451;
	phases AN;
	from R2_12_47_3_node_537;
	to R2_12_47_3_node_783;
	length 248.191;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_452;
	phases AN;
	from R2_12_47_3_node_536;
	to R2_12_47_3_node_537;
	length 18.381;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_453;
	phases AN;
	from R2_12_47_3_node_537;
	to R2_12_47_3_node_538;
	length 74.441;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_454;
	phases AN;
	from R2_12_47_3_node_538;
	to R2_12_47_3_node_539;
	length 92.500;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_455;
	phases AN;
	from R2_12_47_3_node_538;
	to R2_12_47_3_node_540;
	length 208.900;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_456;
	phases AN;
	from R2_12_47_3_node_540;
	to R2_12_47_3_node_541;
	length 204.300;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_457;
	phases AN;
	from R2_12_47_3_node_542;
	to R2_12_47_3_node_802;
	length 198.300;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_458;
	phases ABCN;
	from R2_12_47_3_node_543;
	to R2_12_47_3_node_391;
	length 165.834;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_459;
	phases AN;
	from R2_12_47_3_node_544;
	to R2_12_47_3_node_542;
	length 78.967;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_460;
	phases ABCN;
	from R2_12_47_3_node_414;
	to R2_12_47_3_node_552;
	length 275.806;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_461;
	phases ABCN;
	from R2_12_47_3_node_552;
	to R2_12_47_3_node_416;
	length 8.481;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_462;
	phases ABCN;
	from R2_12_47_3_node_416;
	to R2_12_47_3_node_553;
	length 67.628;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_463;
	phases ABCN;
	from R2_12_47_3_node_553;
	to R2_12_47_3_node_554;
	length 225.823;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_464;
	phases AN;
	from R2_12_47_3_node_554;
	to R2_12_47_3_node_555;
	length 14.500;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_465;
	phases ABCN;
	from R2_12_47_3_node_554;
	to R2_12_47_3_node_556;
	length 291.615;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_466;
	phases ABCN;
	from R2_12_47_3_node_553;
	to R2_12_47_3_node_557;
	length 290.300;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_467;
	phases ABCN;
	from R2_12_47_3_node_557;
	to R2_12_47_3_node_558;
	length 108.900;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_468;
	phases ABCN;
	from R2_12_47_3_node_556;
	to R2_12_47_3_node_560;
	length 67.588;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_469;
	phases ABCN;
	from R2_12_47_3_node_560;
	to R2_12_47_3_node_559;
	length 236.758;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_470;
	phases AN;
	from R2_12_47_3_node_560;
	to R2_12_47_3_node_561;
	length 171.000;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_471;
	phases ABCN;
	from R2_12_47_3_node_559;
	to R2_12_47_3_node_562;
	length 422.031;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_472;
	phases BN;
	from R2_12_47_3_node_562;
	to R2_12_47_3_node_563;
	length 187.800;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_473;
	phases BN;
	from R2_12_47_3_node_562;
	to R2_12_47_3_node_564;
	length 113.600;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_474;
	phases CN;
	from R2_12_47_3_node_562;
	to R2_12_47_3_node_565;
	length 142.700;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_475;
	phases ABCN;
	from R2_12_47_3_node_431;
	to R2_12_47_3_node_566;
	length 255.343;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_476;
	phases CN;
	from R2_12_47_3_node_566;
	to R2_12_47_3_node_567;
	length 18.000;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_477;
	phases ABCN;
	from R2_12_47_3_node_566;
	to R2_12_47_3_node_568;
	length 58.468;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_478;
	phases BN;
	from R2_12_47_3_node_568;
	to R2_12_47_3_node_569;
	length 272.300;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_479;
	phases BN;
	from R2_12_47_3_node_568;
	to R2_12_47_3_node_570;
	length 176.200;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_480;
	phases BN;
	from R2_12_47_3_node_569;
	to R2_12_47_3_node_571;
	length 195.400;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_481;
	phases BN;
	from R2_12_47_3_node_570;
	to R2_12_47_3_node_572;
	length 347.700;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_482;
	phases ABCN;
	from R2_12_47_3_node_582;
	to R2_12_47_3_node_502;
	length 179.803;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_483;
	phases CN;
	from R2_12_47_3_node_590;
	to R2_12_47_3_node_591;
	length 157.900;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_484;
	phases CN;
	from R2_12_47_3_node_590;
	to R2_12_47_3_node_592;
	length 62.400;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_485;
	phases ABCN;
	from R2_12_47_3_node_590;
	to R2_12_47_3_node_593;
	length 180.905;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_486;
	phases CN;
	from R2_12_47_3_node_592;
	to R2_12_47_3_node_594;
	length 182.300;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_487;
	phases CN;
	from R2_12_47_3_node_594;
	to R2_12_47_3_node_595;
	length 252.200;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_488;
	phases CN;
	from R2_12_47_3_node_592;
	to R2_12_47_3_node_596;
	length 251.200;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_489;
	phases CN;
	from R2_12_47_3_node_596;
	to R2_12_47_3_node_597;
	length 186.800;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_490;
	phases CN;
	from R2_12_47_3_node_599;
	to R2_12_47_3_node_805;
	length 118.623;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_491;
	phases ABCN;
	from R2_12_47_3_node_599;
	to R2_12_47_3_node_806;
	length 466.662;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_492;
	phases AN;
	from R2_12_47_3_node_599;
	to R2_12_47_3_node_600;
	length 15.100;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_493;
	phases CN;
	from R2_12_47_3_node_599;
	to R2_12_47_3_node_601;
	length 303.100;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_494;
	phases ABCN;
	from R2_12_47_3_node_602;
	to R2_12_47_3_node_599;
	length 571.900;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_495;
	phases AN;
	from R2_12_47_3_node_602;
	to R2_12_47_3_node_603;
	length 19.400;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_496;
	phases ABCN;
	from R2_12_47_3_node_604;
	to R2_12_47_3_node_602;
	length 690.729;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_497;
	phases AN;
	from R2_12_47_3_node_604;
	to R2_12_47_3_node_605;
	length 16.000;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_498;
	phases AN;
	from R2_12_47_3_node_604;
	to R2_12_47_3_node_606;
	length 288.500;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_499;
	phases CN;
	from R2_12_47_3_node_608;
	to R2_12_47_3_node_609;
	length 14.800;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_500;
	phases AN;
	from R2_12_47_3_node_608;
	to R2_12_47_3_node_610;
	length 55.800;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_501;
	phases AN;
	from R2_12_47_3_node_610;
	to R2_12_47_3_node_611;
	length 250.000;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_502;
	phases AN;
	from R2_12_47_3_node_611;
	to R2_12_47_3_node_612;
	length 171.000;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_503;
	phases AN;
	from R2_12_47_3_node_610;
	to R2_12_47_3_node_613;
	length 244.400;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_504;
	phases AN;
	from R2_12_47_3_node_613;
	to R2_12_47_3_node_607;
	length 238.600;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_505;
	phases AN;
	from R2_12_47_3_node_614;
	to R2_12_47_3_node_809;
	length 608.529;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_506;
	phases ABCN;
	from R2_12_47_3_node_615;
	to R2_12_47_3_node_608;
	length 673.387;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_507;
	phases CN;
	from R2_12_47_3_node_615;
	to R2_12_47_3_node_616;
	length 80.800;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_508;
	phases CN;
	from R2_12_47_3_node_615;
	to R2_12_47_3_node_617;
	length 171.700;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_509;
	phases CN;
	from R2_12_47_3_node_617;
	to R2_12_47_3_node_618;
	length 169.500;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_510;
	phases ABCN;
	from R2_12_47_3_node_615;
	to R2_12_47_3_node_651;
	length 64.758;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_511;
	phases BN;
	from R2_12_47_3_node_619;
	to R2_12_47_3_node_620;
	length 251.200;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_512;
	phases BN;
	from R2_12_47_3_node_619;
	to R2_12_47_3_node_621;
	length 168.800;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_513;
	phases BN;
	from R2_12_47_3_node_621;
	to R2_12_47_3_node_622;
	length 182.000;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_514;
	phases ABCN;
	from R2_12_47_3_node_619;
	to R2_12_47_3_node_623;
	length 86.454;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_515;
	phases BN;
	from R2_12_47_3_node_620;
	to R2_12_47_3_node_624;
	length 308.500;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_516;
	phases BN;
	from R2_12_47_3_node_624;
	to R2_12_47_3_node_625;
	length 180.700;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_517;
	phases BN;
	from R2_12_47_3_node_626;
	to R2_12_47_3_node_627;
	length 179.800;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_518;
	phases ABCN;
	from R2_12_47_3_node_623;
	to R2_12_47_3_node_810;
	length 8.800;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_519;
	phases ABCN;
	from R2_12_47_3_node_453;
	to R2_12_47_3_node_630;
	length 335.200;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_520;
	phases ABCN;
	from R2_12_47_3_node_630;
	to R2_12_47_3_node_631;
	length 336.000;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_521;
	phases ABCN;
	from R2_12_47_3_node_633;
	to R2_12_47_3_node_634;
	length 130.120;
	configuration feeder1_ID_63;
}

object underground_line {
	name R2_12_47_3_ul_522;
	phases CN;
	from R2_12_47_3_node_636;
	to R2_12_47_3_node_812;
	length 80.236;
	configuration feeder1_ID_81;
}

object underground_line {
	name R2_12_47_3_ul_523;
	phases ABCN;
	from R2_12_47_3_node_631;
	to R2_12_47_3_node_636;
	length 72.233;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_524;
	phases ABCN;
	from R2_12_47_3_node_636;
	to R2_12_47_3_node_637;
	length 244.800;
	configuration feeder1_ID_63;
}

object underground_line {
	name R2_12_47_3_ul_525;
	phases ABCN;
	from R2_12_47_3_node_637;
	to R2_12_47_3_node_638;
	length 168.300;
	configuration feeder1_ID_63;
}

object underground_line {
	name R2_12_47_3_ul_526;
	phases ABCN;
	from R2_12_47_3_node_638;
	to R2_12_47_3_node_639;
	length 184.100;
	configuration feeder1_ID_63;
}

object underground_line {
	name R2_12_47_3_ul_527;
	phases ABCN;
	from R2_12_47_3_node_639;
	to R2_12_47_3_node_640;
	length 323.900;
	configuration feeder1_ID_63;
}

object underground_line {
	name R2_12_47_3_ul_528;
	phases ABCN;
	from R2_12_47_3_node_640;
	to R2_12_47_3_node_641;
	length 244.166;
	configuration feeder1_ID_63;
}

object underground_line {
	name R2_12_47_3_ul_529;
	phases AN;
	from R2_12_47_3_node_431;
	to R2_12_47_3_node_642;
	length 88.100;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_530;
	phases ABCN;
	from R2_12_47_3_node_634;
	to R2_12_47_3_node_643;
	length 267.371;
	configuration feeder1_ID_63;
}

object underground_line {
	name R2_12_47_3_ul_531;
	phases ABCN;
	from R2_12_47_3_node_643;
	to R2_12_47_3_node_644;
	length 853.810;
	configuration feeder1_ID_63;
}

object underground_line {
	name R2_12_47_3_ul_532;
	phases ABCN;
	from R2_12_47_3_node_646;
	to R2_12_47_3_node_830;
	length 123.793;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_533;
	phases ABCN;
	from R2_12_47_3_node_647;
	to R2_12_47_3_node_814;
	length 564.854;
	configuration feeder1_ID_63;
}

object underground_line {
	name R2_12_47_3_ul_534;
	phases ABCN;
	from R2_12_47_3_node_648;
	to R2_12_47_3_node_647;
	length 335.777;
	configuration feeder1_ID_63;
}

object underground_line {
	name R2_12_47_3_ul_535;
	phases ABCN;
	from R2_12_47_3_node_649;
	to R2_12_47_3_node_648;
	length 343.122;
	configuration feeder1_ID_63;
}

object underground_line {
	name R2_12_47_3_ul_536;
	phases ABCN;
	from R2_12_47_3_node_651;
	to R2_12_47_3_node_619;
	length 231.903;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_537;
	phases ABCN;
	from R2_12_47_3_node_652;
	to R2_12_47_3_node_615;
	length 190.241;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_538;
	phases CN;
	from R2_12_47_3_node_652;
	to R2_12_47_3_node_653;
	length 76.600;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_539;
	phases CN;
	from R2_12_47_3_node_652;
	to R2_12_47_3_node_654;
	length 224.300;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_540;
	phases CN;
	from R2_12_47_3_node_654;
	to R2_12_47_3_node_655;
	length 297.800;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_541;
	phases CN;
	from R2_12_47_3_node_655;
	to R2_12_47_3_node_656;
	length 333.600;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_542;
	phases ABCN;
	from R2_12_47_3_node_449;
	to R2_12_47_3_node_657;
	length 481.047;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_543;
	phases AN;
	from R2_12_47_3_node_657;
	to R2_12_47_3_node_658;
	length 188.200;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_544;
	phases CN;
	from R2_12_47_3_node_657;
	to R2_12_47_3_node_659;
	length 63.200;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_545;
	phases ABCN;
	from R2_12_47_3_node_657;
	to R2_12_47_3_node_660;
	length 297.080;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_546;
	phases CN;
	from R2_12_47_3_node_660;
	to R2_12_47_3_node_661;
	length 55.500;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_547;
	phases ABCN;
	from R2_12_47_3_node_660;
	to R2_12_47_3_node_662;
	length 268.716;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_548;
	phases CN;
	from R2_12_47_3_node_662;
	to R2_12_47_3_node_663;
	length 16.700;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_549;
	phases ABCN;
	from R2_12_47_3_node_662;
	to R2_12_47_3_node_665;
	length 696.755;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_550;
	phases BN;
	from R2_12_47_3_node_665;
	to R2_12_47_3_node_664;
	length 96.000;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_551;
	phases ABCN;
	from R2_12_47_3_node_636;
	to R2_12_47_3_node_666;
	length 448.700;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_552;
	phases BN;
	from R2_12_47_3_node_667;
	to R2_12_47_3_node_816;
	length 153.000;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_553;
	phases BN;
	from R2_12_47_3_node_668;
	to R2_12_47_3_node_667;
	length 275.400;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_554;
	phases BN;
	from R2_12_47_3_node_669;
	to R2_12_47_3_node_668;
	length 143.700;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_555;
	phases ABCN;
	from R2_12_47_3_node_666;
	to R2_12_47_3_node_670;
	length 275.143;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_556;
	phases AN;
	from R2_12_47_3_node_671;
	to R2_12_47_3_node_817;
	length 236.300;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_557;
	phases AN;
	from R2_12_47_3_node_672;
	to R2_12_47_3_node_671;
	length 150.700;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_558;
	phases AN;
	from R2_12_47_3_node_673;
	to R2_12_47_3_node_672;
	length 224.011;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_559;
	phases ABCN;
	from R2_12_47_3_node_670;
	to R2_12_47_3_node_831;
	length 175.958;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_560;
	phases CN;
	from R2_12_47_3_node_675;
	to R2_12_47_3_node_818;
	length 150.200;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_561;
	phases CN;
	from R2_12_47_3_node_676;
	to R2_12_47_3_node_675;
	length 209.200;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_562;
	phases CN;
	from R2_12_47_3_node_673;
	to R2_12_47_3_node_676;
	length 170.034;
	configuration feeder1_ID_48;
}

object underground_line {
	name R2_12_47_3_ul_563;
	phases ABCN;
	from R2_12_47_3_node_641;
	to R2_12_47_3_node_819;
	length 369.100;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_564;
	phases BN;
	from R2_12_47_3_node_677;
	to R2_12_47_3_node_678;
	length 221.700;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_565;
	phases BN;
	from R2_12_47_3_node_678;
	to R2_12_47_3_node_679;
	length 346.500;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_566;
	phases BN;
	from R2_12_47_3_node_680;
	to R2_12_47_3_node_820;
	length 159.800;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_567;
	phases BN;
	from R2_12_47_3_node_681;
	to R2_12_47_3_node_680;
	length 164.000;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_568;
	phases BN;
	from R2_12_47_3_node_724;
	to R2_12_47_3_node_726;
	length 208.800;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_569;
	phases BN;
	from R2_12_47_3_node_726;
	to R2_12_47_3_node_727;
	length 281.700;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_570;
	phases BN;
	from R2_12_47_3_node_727;
	to R2_12_47_3_node_728;
	length 211.100;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_571;
	phases ABCN;
	from R2_12_47_3_node_729;
	to R2_12_47_3_node_692;
	length 265.446;
	configuration feeder1_ID_45;
}

object underground_line {
	name R2_12_47_3_ul_572;
	phases BN;
	from R2_12_47_3_node_729;
	to R2_12_47_3_node_730;
	length 47.600;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_573;
	phases BN;
	from R2_12_47_3_node_730;
	to R2_12_47_3_node_731;
	length 139.800;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_574;
	phases BN;
	from R2_12_47_3_node_732;
	to R2_12_47_3_node_822;
	length 252.800;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_575;
	phases BN;
	from R2_12_47_3_node_662;
	to R2_12_47_3_node_733;
	length 61.283;
	configuration feeder1_ID_46;
}

object underground_line {
	name R2_12_47_3_ul_576;
	phases AN;
	from R2_12_47_3_node_724;
	to R2_12_47_3_node_734;
	length 130.300;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_577;
	phases AN;
	from R2_12_47_3_node_734;
	to R2_12_47_3_node_735;
	length 154.713;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_578;
	phases AN;
	from R2_12_47_3_node_735;
	to R2_12_47_3_node_736;
	length 11.100;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_579;
	phases AN;
	from R2_12_47_3_node_736;
	to R2_12_47_3_node_737;
	length 173.700;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_580;
	phases AN;
	from R2_12_47_3_node_737;
	to R2_12_47_3_node_738;
	length 161.100;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_581;
	phases AN;
	from R2_12_47_3_node_739;
	to R2_12_47_3_node_823;
	length 210.900;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_582;
	phases AN;
	from R2_12_47_3_node_740;
	to R2_12_47_3_node_739;
	length 259.000;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_583;
	phases AN;
	from R2_12_47_3_node_741;
	to R2_12_47_3_node_740;
	length 133.460;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_584;
	phases AN;
	from R2_12_47_3_node_742;
	to R2_12_47_3_node_741;
	length 122.400;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_585;
	phases AN;
	from R2_12_47_3_node_735;
	to R2_12_47_3_node_743;
	length 232.100;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_586;
	phases AN;
	from R2_12_47_3_node_743;
	to R2_12_47_3_node_744;
	length 145.300;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_587;
	phases AN;
	from R2_12_47_3_node_744;
	to R2_12_47_3_node_745;
	length 281.200;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_588;
	phases AN;
	from R2_12_47_3_node_746;
	to R2_12_47_3_node_824;
	length 222.500;
	configuration feeder1_ID_47;
}

object underground_line {
	name R2_12_47_3_ul_589;
	phases ABCN;
	from R2_12_47_3_node_748;
	to R2_12_47_3_node_12;
	length 101.774;
	configuration feeder1_ID_45;
}

object regulator {
	name R2_12_47_3_reg_1;
	from R2_12_47_3_node_832;
	to R2_12_47_3_meter_12;
	phases ABCN;
	configuration feeder1_feeder_reg_cfg;
}

object regulator {
	name feeder_reg_C;
	from comm_copperplate_head;
	to feeder_head_meter;
	phases ABCN;
	configuration copperplate_feeder_feeder_reg_cfg;
}

object transformer {
	name R2_12_47_3_xfmr_1;
	phases AS;
	from R2_12_47_3_node_339;
	to R2_12_47_3_tn_1;
	configuration feeder1_XF1_PADMOUNT_AS_5;
}

object transformer {
	name R2_12_47_3_xfmr_2;
	phases BS;
	from R2_12_47_3_node_339;
	to R2_12_47_3_tn_2;
	configuration feeder1_XF1_PADMOUNT_BS_15;
}

object transformer {
	name R2_12_47_3_xfmr_3;
	phases CS;
	from R2_12_47_3_node_339;
	to R2_12_47_3_tn_3;
	configuration feeder1_XF1_PADMOUNT_CS_5;
}

object transformer {
	name R2_12_47_3_xfmr_4;
	phases BS;
	from R2_12_47_3_node_269;
	to R2_12_47_3_tn_4;
	configuration feeder1_XF1_PADMOUNT_BS_15;
}

object transformer {
	name R2_12_47_3_xfmr_5;
	phases BS;
	from R2_12_47_3_node_270;
	to R2_12_47_3_tn_5;
	configuration feeder1_XF1_PADMOUNT_BS_15;
}

object transformer {
	name R2_12_47_3_xfmr_6;
	phases BS;
	from R2_12_47_3_node_271;
	to R2_12_47_3_tn_6;
	configuration feeder1_XF1_PADMOUNT_BS_15;
}

object transformer {
	name R2_12_47_3_xfmr_7;
	phases AS;
	from R2_12_47_3_node_274;
	to R2_12_47_3_tn_7;
	configuration feeder1_XF1_PADMOUNT_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_8;
	phases BS;
	from R2_12_47_3_node_275;
	to R2_12_47_3_tn_8;
	configuration feeder1_XF1_PADMOUNT_BS_25;
}

object transformer {
	name R2_12_47_3_xfmr_9;
	phases BS;
	from R2_12_47_3_node_276;
	to R2_12_47_3_tn_9;
	configuration feeder1_XF1_PADMOUNT_BS_15;
}

object transformer {
	name R2_12_47_3_xfmr_10;
	phases BS;
	from R2_12_47_3_node_277;
	to R2_12_47_3_tn_10;
	configuration feeder1_XF1_PADMOUNT_BS_15;
}

object transformer {
	name R2_12_47_3_xfmr_11;
	phases BS;
	from R2_12_47_3_node_278;
	to R2_12_47_3_tn_11;
	configuration feeder1_XF1_PADMOUNT_BS_15;
}

object transformer {
	name R2_12_47_3_xfmr_12;
	phases BS;
	from R2_12_47_3_node_279;
	to R2_12_47_3_tn_12;
	configuration feeder1_XF1_PADMOUNT_BS_15;
}

object transformer {
	name R2_12_47_3_xfmr_13;
	phases CS;
	from R2_12_47_3_node_282;
	to R2_12_47_3_tn_13;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_14;
	phases CS;
	from R2_12_47_3_node_283;
	to R2_12_47_3_tn_14;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_15;
	phases BS;
	from R2_12_47_3_node_284;
	to R2_12_47_3_tn_15;
	configuration feeder1_XF1_PADMOUNT_BS_37p5;
}

object transformer {
	name R2_12_47_3_xfmr_16;
	phases BS;
	from R2_12_47_3_node_285;
	to R2_12_47_3_tn_16;
	configuration feeder1_XF1_PADMOUNT_BS_37p5;
}

object transformer {
	name R2_12_47_3_xfmr_17;
	phases BS;
	from R2_12_47_3_node_286;
	to R2_12_47_3_tn_17;
	configuration feeder1_XF1_PADMOUNT_BS_15;
}

object transformer {
	name R2_12_47_3_xfmr_18;
	phases BS;
	from R2_12_47_3_node_287;
	to R2_12_47_3_tn_18;
	configuration feeder1_XF1_PADMOUNT_BS_37p5;
}

object transformer {
	name R2_12_47_3_xfmr_19;
	phases CS;
	from R2_12_47_3_node_333;
	to R2_12_47_3_tn_19;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_20;
	phases CS;
	from R2_12_47_3_node_336;
	to R2_12_47_3_tn_20;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_21;
	phases CS;
	from R2_12_47_3_node_337;
	to R2_12_47_3_tn_21;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_22;
	phases BS;
	from R2_12_47_3_node_340;
	to R2_12_47_3_tn_22;
	configuration feeder1_XF1_PADMOUNT_BS_15;
}

object transformer {
	name R2_12_47_3_xfmr_23;
	phases BS;
	from R2_12_47_3_node_345;
	to R2_12_47_3_tn_23;
	configuration feeder1_XF1_PADMOUNT_BS_15;
}

object transformer {
	name R2_12_47_3_xfmr_24;
	phases BS;
	from R2_12_47_3_node_346;
	to R2_12_47_3_tn_24;
	configuration feeder1_XF1_PADMOUNT_BS_15;
}

object transformer {
	name R2_12_47_3_xfmr_25;
	phases BS;
	from R2_12_47_3_node_347;
	to R2_12_47_3_tn_25;
	configuration feeder1_XF1_PADMOUNT_BS_15;
}

object transformer {
	name R2_12_47_3_xfmr_26;
	phases BS;
	from R2_12_47_3_node_348;
	to R2_12_47_3_tn_26;
	configuration feeder1_XF1_PADMOUNT_BS_15;
}

object transformer {
	name R2_12_47_3_xfmr_27;
	phases BS;
	from R2_12_47_3_node_349;
	to R2_12_47_3_tn_27;
	configuration feeder1_XF1_PADMOUNT_BS_15;
}

object transformer {
	name R2_12_47_3_xfmr_28;
	phases CS;
	from R2_12_47_3_node_351;
	to R2_12_47_3_tn_28;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_29;
	phases BS;
	from R2_12_47_3_node_352;
	to R2_12_47_3_tn_29;
	configuration feeder1_XF1_PADMOUNT_BS_15;
}

object transformer {
	name R2_12_47_3_xfmr_30;
	phases BS;
	from R2_12_47_3_node_353;
	to R2_12_47_3_tn_30;
	configuration feeder1_XF1_PADMOUNT_BS_15;
}

object transformer {
	name R2_12_47_3_xfmr_31;
	phases BS;
	from R2_12_47_3_node_354;
	to R2_12_47_3_tn_31;
	configuration feeder1_XF1_PADMOUNT_BS_15;
}

object transformer {
	name R2_12_47_3_xfmr_32;
	phases BS;
	from R2_12_47_3_node_355;
	to R2_12_47_3_tn_32;
	configuration feeder1_XF1_PADMOUNT_BS_15;
}

object transformer {
	name R2_12_47_3_xfmr_33;
	phases CS;
	from R2_12_47_3_node_357;
	to R2_12_47_3_tn_33;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_34;
	phases CS;
	from R2_12_47_3_node_358;
	to R2_12_47_3_tn_34;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_35;
	phases CS;
	from R2_12_47_3_node_359;
	to R2_12_47_3_tn_35;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_36;
	phases CS;
	from R2_12_47_3_node_360;
	to R2_12_47_3_tn_36;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_37;
	phases CS;
	from R2_12_47_3_node_361;
	to R2_12_47_3_tn_37;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_38;
	phases CS;
	from R2_12_47_3_node_362;
	to R2_12_47_3_tn_38;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_39;
	phases CS;
	from R2_12_47_3_node_456;
	to R2_12_47_3_tn_39;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_40;
	phases CS;
	from R2_12_47_3_node_457;
	to R2_12_47_3_tn_40;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_41;
	phases CS;
	from R2_12_47_3_node_458;
	to R2_12_47_3_tn_41;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_42;
	phases CS;
	from R2_12_47_3_node_462;
	to R2_12_47_3_tn_42;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_43;
	phases CS;
	from R2_12_47_3_node_461;
	to R2_12_47_3_tn_43;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_44;
	phases CS;
	from R2_12_47_3_node_463;
	to R2_12_47_3_tn_44;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_45;
	phases CS;
	from R2_12_47_3_node_464;
	to R2_12_47_3_tn_45;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_46;
	phases AS;
	from R2_12_47_3_node_496;
	to R2_12_47_3_tn_46;
	configuration feeder1_XF1_PADMOUNT_AS_50;
}

object transformer {
	name R2_12_47_3_xfmr_47;
	phases AS;
	from R2_12_47_3_node_769;
	to R2_12_47_3_tn_47;
	configuration feeder1_XF1_PADMOUNT_AS_50;
}

object transformer {
	name R2_12_47_3_xfmr_48;
	phases AS;
	from R2_12_47_3_node_497;
	to R2_12_47_3_tn_48;
	configuration feeder1_XF1_PADMOUNT_AS_50;
}

object transformer {
	name R2_12_47_3_xfmr_49;
	phases BS;
	from R2_12_47_3_node_499;
	to R2_12_47_3_tn_49;
	configuration feeder1_XF1_PADMOUNT_BS_75;
}

object transformer {
	name R2_12_47_3_xfmr_50;
	phases BS;
	from R2_12_47_3_node_770;
	to R2_12_47_3_tn_50;
	configuration feeder1_XF1_PADMOUNT_BS_75;
}

object transformer {
	name R2_12_47_3_xfmr_51;
	phases CS;
	from R2_12_47_3_node_505;
	to R2_12_47_3_tn_51;
	configuration feeder1_XF1_PADMOUNT_CS_50;
}

object transformer {
	name R2_12_47_3_xfmr_52;
	phases CS;
	from R2_12_47_3_node_507;
	to R2_12_47_3_tn_52;
	configuration feeder1_XF1_PADMOUNT_CS_50;
}

object transformer {
	name R2_12_47_3_xfmr_53;
	phases BS;
	from R2_12_47_3_node_508;
	to R2_12_47_3_tn_53;
	configuration feeder1_XF1_PADMOUNT_BS_75;
}

object transformer {
	name R2_12_47_3_xfmr_54;
	phases BS;
	from R2_12_47_3_node_509;
	to R2_12_47_3_tn_54;
	configuration feeder1_XF1_PADMOUNT_BS_75;
}

object transformer {
	name R2_12_47_3_xfmr_55;
	phases CS;
	from R2_12_47_3_node_513;
	to R2_12_47_3_tn_55;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_56;
	phases CS;
	from R2_12_47_3_node_546;
	to R2_12_47_3_tn_56;
	configuration feeder1_XF1_PADMOUNT_CS_37p5;
}

object transformer {
	name R2_12_47_3_xfmr_57;
	phases BS;
	from R2_12_47_3_node_548;
	to R2_12_47_3_tn_57;
	configuration feeder1_XF1_PADMOUNT_BS_25;
}

object transformer {
	name R2_12_47_3_xfmr_58;
	phases BS;
	from R2_12_47_3_node_549;
	to R2_12_47_3_tn_58;
	configuration feeder1_XF1_PADMOUNT_BS_37p5;
}

object transformer {
	name R2_12_47_3_xfmr_59;
	phases BS;
	from R2_12_47_3_node_550;
	to R2_12_47_3_tn_59;
	configuration feeder1_XF1_PADMOUNT_BS_15;
}

object transformer {
	name R2_12_47_3_xfmr_60;
	phases BS;
	from R2_12_47_3_node_551;
	to R2_12_47_3_tn_60;
	configuration feeder1_XF1_PADMOUNT_BS_15;
}

object transformer {
	name R2_12_47_3_xfmr_61;
	phases BS;
	from R2_12_47_3_node_575;
	to R2_12_47_3_tn_61;
	configuration feeder1_XF1_PADMOUNT_BS_75;
}

object transformer {
	name R2_12_47_3_xfmr_62;
	phases CS;
	from R2_12_47_3_node_576;
	to R2_12_47_3_tn_62;
	configuration feeder1_XF1_PADMOUNT_CS_50;
}

object transformer {
	name R2_12_47_3_xfmr_63;
	phases CS;
	from R2_12_47_3_node_577;
	to R2_12_47_3_tn_63;
	configuration feeder1_XF1_PADMOUNT_CS_100;
}

object transformer {
	name R2_12_47_3_xfmr_64;
	phases BS;
	from R2_12_47_3_node_500;
	to R2_12_47_3_tn_64;
	configuration feeder1_XF1_PADMOUNT_BS_5;
}

object transformer {
	name R2_12_47_3_xfmr_65;
	phases CS;
	from R2_12_47_3_node_583;
	to R2_12_47_3_tn_65;
	configuration feeder1_XF1_PADMOUNT_CS_100;
}

object transformer {
	name R2_12_47_3_xfmr_66;
	phases AS;
	from R2_12_47_3_node_584;
	to R2_12_47_3_tn_66;
	configuration feeder1_XF1_PADMOUNT_AS_50;
}

object transformer {
	name R2_12_47_3_xfmr_67;
	phases AS;
	from R2_12_47_3_node_585;
	to R2_12_47_3_tn_67;
	configuration feeder1_XF1_PADMOUNT_AS_50;
}

object transformer {
	name R2_12_47_3_xfmr_68;
	phases AS;
	from R2_12_47_3_node_589;
	to R2_12_47_3_tn_68;
	configuration feeder1_XF1_PADMOUNT_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_69;
	phases AS;
	from R2_12_47_3_node_628;
	to R2_12_47_3_tn_69;
	configuration feeder1_XF1_PADMOUNT_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_70;
	phases BS;
	from R2_12_47_3_node_628;
	to R2_12_47_3_tn_70;
	configuration feeder1_XF1_PADMOUNT_BS_5;
}

object transformer {
	name R2_12_47_3_xfmr_71;
	phases CS;
	from R2_12_47_3_node_628;
	to R2_12_47_3_tn_71;
	configuration feeder1_XF1_PADMOUNT_CS_5;
}

object transformer {
	name R2_12_47_3_xfmr_72;
	phases CS;
	from R2_12_47_3_node_629;
	to R2_12_47_3_tn_72;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_73;
	phases AS;
	from R2_12_47_3_node_42;
	to R2_12_47_3_tn_73;
	configuration feeder1_XF1_PADMOUNT_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_74;
	phases CS;
	from R2_12_47_3_node_42;
	to R2_12_47_3_tn_74;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_75;
	phases CS;
	from R2_12_47_3_node_37;
	to R2_12_47_3_tn_75;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_76;
	phases AS;
	from R2_12_47_3_node_40;
	to R2_12_47_3_tn_76;
	configuration feeder1_XF1_PADMOUNT_AS_5;
}

object transformer {
	name R2_12_47_3_xfmr_77;
	phases CS;
	from R2_12_47_3_node_40;
	to R2_12_47_3_tn_77;
	configuration feeder1_XF1_PADMOUNT_CS_5;
}

object transformer {
	name R2_12_47_3_xfmr_78;
	phases AS;
	from R2_12_47_3_node_46;
	to R2_12_47_3_tn_78;
	configuration feeder1_XF1_PADMOUNT_AS_5;
}

object transformer {
	name R2_12_47_3_xfmr_79;
	phases BS;
	from R2_12_47_3_node_46;
	to R2_12_47_3_tn_79;
	configuration feeder1_XF1_PADMOUNT_BS_5;
}

object transformer {
	name R2_12_47_3_xfmr_80;
	phases CS;
	from R2_12_47_3_node_46;
	to R2_12_47_3_tn_80;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_81;
	phases AS;
	from R2_12_47_3_node_51;
	to R2_12_47_3_tn_81;
	configuration feeder1_XF1_PADMOUNT_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_82;
	phases AS;
	from R2_12_47_3_node_53;
	to R2_12_47_3_tn_82;
	configuration feeder1_XF1_PADMOUNT_AS_5;
}

object transformer {
	name R2_12_47_3_xfmr_83;
	phases BS;
	from R2_12_47_3_node_53;
	to R2_12_47_3_tn_83;
	configuration feeder1_XF1_PADMOUNT_BS_5;
}

object transformer {
	name R2_12_47_3_xfmr_84;
	phases CS;
	from R2_12_47_3_node_53;
	to R2_12_47_3_tn_84;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_85;
	phases AS;
	from R2_12_47_3_node_58;
	to R2_12_47_3_tn_85;
	configuration feeder1_XF1_PADMOUNT_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_86;
	phases BS;
	from R2_12_47_3_node_58;
	to R2_12_47_3_tn_86;
	configuration feeder1_XF1_PADMOUNT_BS_5;
}

object transformer {
	name R2_12_47_3_xfmr_87;
	phases CS;
	from R2_12_47_3_node_58;
	to R2_12_47_3_tn_87;
	configuration feeder1_XF1_PADMOUNT_CS_5;
}

object transformer {
	name R2_12_47_3_xfmr_88;
	phases CS;
	from R2_12_47_3_node_62;
	to R2_12_47_3_tn_88;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_89;
	phases AS;
	from R2_12_47_3_node_65;
	to R2_12_47_3_tn_89;
	configuration feeder1_XF1_PADMOUNT_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_90;
	phases BS;
	from R2_12_47_3_node_65;
	to R2_12_47_3_tn_90;
	configuration feeder1_XF1_PADMOUNT_BS_5;
}

object transformer {
	name R2_12_47_3_xfmr_91;
	phases CS;
	from R2_12_47_3_node_65;
	to R2_12_47_3_tn_91;
	configuration feeder1_XF1_PADMOUNT_CS_5;
}

object transformer {
	name R2_12_47_3_xfmr_92;
	phases AS;
	from R2_12_47_3_node_73;
	to R2_12_47_3_tn_92;
	configuration feeder1_XF1_PADMOUNT_AS_5;
}

object transformer {
	name R2_12_47_3_xfmr_93;
	phases BS;
	from R2_12_47_3_node_73;
	to R2_12_47_3_tn_93;
	configuration feeder1_XF1_PADMOUNT_BS_5;
}

object transformer {
	name R2_12_47_3_xfmr_94;
	phases CS;
	from R2_12_47_3_node_73;
	to R2_12_47_3_tn_94;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_95;
	phases AS;
	from R2_12_47_3_node_535;
	to R2_12_47_3_tn_95;
	configuration feeder1_XF1_PADMOUNT_AS_5;
}

object transformer {
	name R2_12_47_3_xfmr_96;
	phases BS;
	from R2_12_47_3_node_535;
	to R2_12_47_3_tn_96;
	configuration feeder1_XF1_PADMOUNT_BS_5;
}

object transformer {
	name R2_12_47_3_xfmr_97;
	phases CS;
	from R2_12_47_3_node_535;
	to R2_12_47_3_tn_97;
	configuration feeder1_XF1_PADMOUNT_CS_5;
}

object transformer {
	name R2_12_47_3_xfmr_98;
	phases AS;
	from R2_12_47_3_node_68;
	to R2_12_47_3_tn_98;
	configuration feeder1_XF1_PADMOUNT_AS_5;
}

object transformer {
	name R2_12_47_3_xfmr_99;
	phases BS;
	from R2_12_47_3_node_68;
	to R2_12_47_3_tn_99;
	configuration feeder1_XF1_PADMOUNT_BS_5;
}

object transformer {
	name R2_12_47_3_xfmr_100;
	phases CS;
	from R2_12_47_3_node_68;
	to R2_12_47_3_tn_100;
	configuration feeder1_XF1_PADMOUNT_CS_5;
}

object transformer {
	name R2_12_47_3_xfmr_101;
	phases CS;
	from R2_12_47_3_node_64;
	to R2_12_47_3_tn_101;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_102;
	phases AS;
	from R2_12_47_3_node_66;
	to R2_12_47_3_tn_102;
	configuration feeder1_XF1_POLETOP_AS_5;
}

object transformer {
	name R2_12_47_3_xfmr_103;
	phases BS;
	from R2_12_47_3_node_66;
	to R2_12_47_3_tn_103;
	configuration feeder1_XF1_POLETOP_BS_5;
}

object transformer {
	name R2_12_47_3_xfmr_104;
	phases CS;
	from R2_12_47_3_node_66;
	to R2_12_47_3_tn_104;
	configuration feeder1_XF1_POLETOP_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_105;
	phases CS;
	from R2_12_47_3_node_79;
	to R2_12_47_3_tn_105;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_106;
	phases CS;
	from R2_12_47_3_node_75;
	to R2_12_47_3_tn_106;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_107;
	phases AS;
	from R2_12_47_3_node_92;
	to R2_12_47_3_tn_107;
	configuration feeder1_XF1_PADMOUNT_AS_5;
}

object transformer {
	name R2_12_47_3_xfmr_108;
	phases BS;
	from R2_12_47_3_node_92;
	to R2_12_47_3_tn_108;
	configuration feeder1_XF1_PADMOUNT_BS_5;
}

object transformer {
	name R2_12_47_3_xfmr_109;
	phases CS;
	from R2_12_47_3_node_92;
	to R2_12_47_3_tn_109;
	configuration feeder1_XF1_PADMOUNT_CS_10;
}

object transformer {
	name R2_12_47_3_xfmr_110;
	phases AS;
	from R2_12_47_3_node_94;
	to R2_12_47_3_tn_110;
	configuration feeder1_XF1_PADMOUNT_AS_5;
}

object transformer {
	name R2_12_47_3_xfmr_111;
	phases BS;
	from R2_12_47_3_node_94;
	to R2_12_47_3_tn_111;
	configuration feeder1_XF1_PADMOUNT_BS_5;
}

object transformer {
	name R2_12_47_3_xfmr_112;
	phases CS;
	from R2_12_47_3_node_94;
	to R2_12_47_3_tn_112;
	configuration feeder1_XF1_PADMOUNT_CS_10;
}

object transformer {
	name R2_12_47_3_xfmr_113;
	phases CS;
	from R2_12_47_3_node_100;
	to R2_12_47_3_tn_113;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_114;
	phases AS;
	from R2_12_47_3_node_109;
	to R2_12_47_3_tn_114;
	configuration feeder1_XF1_PADMOUNT_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_115;
	phases BS;
	from R2_12_47_3_node_109;
	to R2_12_47_3_tn_115;
	configuration feeder1_XF1_PADMOUNT_BS_5;
}

object transformer {
	name R2_12_47_3_xfmr_116;
	phases CS;
	from R2_12_47_3_node_109;
	to R2_12_47_3_tn_116;
	configuration feeder1_XF1_PADMOUNT_CS_5;
}

object transformer {
	name R2_12_47_3_xfmr_117;
	phases AS;
	from R2_12_47_3_node_247;
	to R2_12_47_3_tn_117;
	configuration feeder1_XF1_PADMOUNT_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_118;
	phases BS;
	from R2_12_47_3_node_247;
	to R2_12_47_3_tn_118;
	configuration feeder1_XF1_PADMOUNT_BS_5;
}

object transformer {
	name R2_12_47_3_xfmr_119;
	phases CS;
	from R2_12_47_3_node_247;
	to R2_12_47_3_tn_119;
	configuration feeder1_XF1_PADMOUNT_CS_5;
}

object transformer {
	name R2_12_47_3_xfmr_120;
	phases AS;
	from R2_12_47_3_node_113;
	to R2_12_47_3_tn_120;
	configuration feeder1_XF1_PADMOUNT_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_121;
	phases CS;
	from R2_12_47_3_node_96;
	to R2_12_47_3_tn_121;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_122;
	phases CS;
	from R2_12_47_3_node_95;
	to R2_12_47_3_tn_122;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_123;
	phases AS;
	from R2_12_47_3_node_43;
	to R2_12_47_3_tn_123;
	configuration feeder1_XF1_PADMOUNT_AS_5;
}

object transformer {
	name R2_12_47_3_xfmr_124;
	phases CS;
	from R2_12_47_3_node_43;
	to R2_12_47_3_tn_124;
	configuration feeder1_XF1_PADMOUNT_CS_5;
}

object transformer {
	name R2_12_47_3_xfmr_125;
	phases AS;
	from R2_12_47_3_node_122;
	to R2_12_47_3_tn_125;
	configuration feeder1_XF1_PADMOUNT_AS_5;
}

object transformer {
	name R2_12_47_3_xfmr_126;
	phases CS;
	from R2_12_47_3_node_122;
	to R2_12_47_3_tn_126;
	configuration feeder1_XF1_PADMOUNT_CS_5;
}

object transformer {
	name R2_12_47_3_xfmr_127;
	phases AS;
	from R2_12_47_3_node_116;
	to R2_12_47_3_tn_127;
	configuration feeder1_XF1_PADMOUNT_AS_5;
}

object transformer {
	name R2_12_47_3_xfmr_128;
	phases CS;
	from R2_12_47_3_node_116;
	to R2_12_47_3_tn_128;
	configuration feeder1_XF1_PADMOUNT_CS_5;
}

object transformer {
	name R2_12_47_3_xfmr_129;
	phases AS;
	from R2_12_47_3_node_119;
	to R2_12_47_3_tn_129;
	configuration feeder1_XF1_PADMOUNT_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_130;
	phases AS;
	from R2_12_47_3_node_121;
	to R2_12_47_3_tn_130;
	configuration feeder1_XF1_PADMOUNT_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_131;
	phases AS;
	from R2_12_47_3_node_124;
	to R2_12_47_3_tn_131;
	configuration feeder1_XF1_PADMOUNT_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_132;
	phases AS;
	from R2_12_47_3_node_136;
	to R2_12_47_3_tn_132;
	configuration feeder1_XF1_PADMOUNT_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_133;
	phases AS;
	from R2_12_47_3_node_138;
	to R2_12_47_3_tn_133;
	configuration feeder1_XF1_PADMOUNT_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_134;
	phases AS;
	from R2_12_47_3_node_36;
	to R2_12_47_3_tn_134;
	configuration feeder1_XF1_PADMOUNT_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_135;
	phases AS;
	from R2_12_47_3_node_135;
	to R2_12_47_3_tn_135;
	configuration feeder1_XF1_PADMOUNT_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_136;
	phases AS;
	from R2_12_47_3_node_127;
	to R2_12_47_3_tn_136;
	configuration feeder1_XF1_PADMOUNT_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_137;
	phases AS;
	from R2_12_47_3_node_123;
	to R2_12_47_3_tn_137;
	configuration feeder1_XF1_PADMOUNT_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_138;
	phases AS;
	from R2_12_47_3_node_35;
	to R2_12_47_3_tn_138;
	configuration feeder1_XF1_PADMOUNT_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_139;
	phases AS;
	from R2_12_47_3_node_33;
	to R2_12_47_3_tn_139;
	configuration feeder1_XF1_POLETOP_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_140;
	phases CS;
	from R2_12_47_3_node_125;
	to R2_12_47_3_tn_140;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_141;
	phases CS;
	from R2_12_47_3_node_126;
	to R2_12_47_3_tn_141;
	configuration feeder1_XF1_POLETOP_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_142;
	phases CS;
	from R2_12_47_3_node_128;
	to R2_12_47_3_tn_142;
	configuration feeder1_XF1_POLETOP_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_143;
	phases CS;
	from R2_12_47_3_node_133;
	to R2_12_47_3_tn_143;
	configuration feeder1_XF1_POLETOP_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_144;
	phases AS;
	from R2_12_47_3_node_118;
	to R2_12_47_3_tn_144;
	configuration feeder1_XF1_POLETOP_AS_5;
}

object transformer {
	name R2_12_47_3_xfmr_145;
	phases CS;
	from R2_12_47_3_node_118;
	to R2_12_47_3_tn_145;
	configuration feeder1_XF1_POLETOP_CS_5;
}

object transformer {
	name R2_12_47_3_xfmr_146;
	phases AS;
	from R2_12_47_3_node_141;
	to R2_12_47_3_tn_146;
	configuration feeder1_XF1_PADMOUNT_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_147;
	phases AS;
	from R2_12_47_3_node_140;
	to R2_12_47_3_tn_147;
	configuration feeder1_XF1_POLETOP_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_148;
	phases AS;
	from R2_12_47_3_node_134;
	to R2_12_47_3_tn_148;
	configuration feeder1_XF1_POLETOP_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_149;
	phases AS;
	from R2_12_47_3_node_34;
	to R2_12_47_3_tn_149;
	configuration feeder1_XF1_POLETOP_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_150;
	phases AS;
	from R2_12_47_3_node_148;
	to R2_12_47_3_tn_150;
	configuration feeder1_XF1_POLETOP_AS_5;
}

object transformer {
	name R2_12_47_3_xfmr_151;
	phases CS;
	from R2_12_47_3_node_148;
	to R2_12_47_3_tn_151;
	configuration feeder1_XF1_POLETOP_CS_5;
}

object transformer {
	name R2_12_47_3_xfmr_152;
	phases AS;
	from R2_12_47_3_node_150;
	to R2_12_47_3_tn_152;
	configuration feeder1_XF1_POLETOP_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_153;
	phases AS;
	from R2_12_47_3_node_151;
	to R2_12_47_3_tn_153;
	configuration feeder1_XF1_POLETOP_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_154;
	phases BS;
	from R2_12_47_3_node_147;
	to R2_12_47_3_tn_154;
	configuration feeder1_XF1_PADMOUNT_BS_10;
}

object transformer {
	name R2_12_47_3_xfmr_155;
	phases CS;
	from R2_12_47_3_node_147;
	to R2_12_47_3_tn_155;
	configuration feeder1_XF1_PADMOUNT_CS_5;
}

object transformer {
	name R2_12_47_3_xfmr_156;
	phases AS;
	from R2_12_47_3_node_711;
	to R2_12_47_3_tn_156;
	configuration feeder1_XF1_POLETOP_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_157;
	phases AS;
	from R2_12_47_3_node_713;
	to R2_12_47_3_tn_157;
	configuration feeder1_XF1_POLETOP_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_158;
	phases AS;
	from R2_12_47_3_node_714;
	to R2_12_47_3_tn_158;
	configuration feeder1_XF1_POLETOP_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_159;
	phases AS;
	from R2_12_47_3_node_715;
	to R2_12_47_3_tn_159;
	configuration feeder1_XF1_PADMOUNT_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_160;
	phases AS;
	from R2_12_47_3_node_716;
	to R2_12_47_3_tn_160;
	configuration feeder1_XF1_POLETOP_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_161;
	phases AS;
	from R2_12_47_3_node_717;
	to R2_12_47_3_tn_161;
	configuration feeder1_XF1_POLETOP_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_162;
	phases AS;
	from R2_12_47_3_node_719;
	to R2_12_47_3_tn_162;
	configuration feeder1_XF1_PADMOUNT_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_163;
	phases AS;
	from R2_12_47_3_node_720;
	to R2_12_47_3_tn_163;
	configuration feeder1_XF1_POLETOP_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_164;
	phases CS;
	from R2_12_47_3_node_152;
	to R2_12_47_3_tn_164;
	configuration feeder1_XF1_POLETOP_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_165;
	phases CS;
	from R2_12_47_3_node_172;
	to R2_12_47_3_tn_165;
	configuration feeder1_XF1_POLETOP_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_166;
	phases CS;
	from R2_12_47_3_node_174;
	to R2_12_47_3_tn_166;
	configuration feeder1_XF1_POLETOP_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_167;
	phases CS;
	from R2_12_47_3_node_176;
	to R2_12_47_3_tn_167;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_168;
	phases CS;
	from R2_12_47_3_node_177;
	to R2_12_47_3_tn_168;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_169;
	phases CS;
	from R2_12_47_3_node_178;
	to R2_12_47_3_tn_169;
	configuration feeder1_XF1_POLETOP_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_170;
	phases CS;
	from R2_12_47_3_node_173;
	to R2_12_47_3_tn_170;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_171;
	phases CS;
	from R2_12_47_3_node_171;
	to R2_12_47_3_tn_171;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_172;
	phases CS;
	from R2_12_47_3_node_168;
	to R2_12_47_3_tn_172;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_173;
	phases CS;
	from R2_12_47_3_node_773;
	to R2_12_47_3_tn_173;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_174;
	phases AS;
	from R2_12_47_3_node_167;
	to R2_12_47_3_tn_174;
	configuration feeder1_XF1_POLETOP_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_175;
	phases CS;
	from R2_12_47_3_node_162;
	to R2_12_47_3_tn_175;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_176;
	phases CS;
	from R2_12_47_3_node_163;
	to R2_12_47_3_tn_176;
	configuration feeder1_XF1_POLETOP_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_177;
	phases CS;
	from R2_12_47_3_node_164;
	to R2_12_47_3_tn_177;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R2_12_47_3_xfmr_178;
	phases CS;
	from R2_12_47_3_node_774;
	to R2_12_47_3_tn_178;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_179;
	phases CS;
	from R2_12_47_3_node_158;
	to R2_12_47_3_tn_179;
	configuration feeder1_XF1_POLETOP_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_180;
	phases CS;
	from R2_12_47_3_node_156;
	to R2_12_47_3_tn_180;
	configuration feeder1_XF1_POLETOP_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_181;
	phases CS;
	from R2_12_47_3_node_155;
	to R2_12_47_3_tn_181;
	configuration feeder1_XF1_POLETOP_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_182;
	phases AS;
	from R2_12_47_3_node_169;
	to R2_12_47_3_tn_182;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R2_12_47_3_xfmr_183;
	phases CS;
	from R2_12_47_3_node_195;
	to R2_12_47_3_tn_183;
	configuration feeder1_XF1_POLETOP_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_184;
	phases CS;
	from R2_12_47_3_node_201;
	to R2_12_47_3_tn_184;
	configuration feeder1_XF1_POLETOP_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_185;
	phases AS;
	from R2_12_47_3_node_203;
	to R2_12_47_3_tn_185;
	configuration feeder1_XF1_POLETOP_AS_5;
}

object transformer {
	name R2_12_47_3_xfmr_186;
	phases BS;
	from R2_12_47_3_node_203;
	to R2_12_47_3_tn_186;
	configuration feeder1_XF1_POLETOP_BS_5;
}

object transformer {
	name R2_12_47_3_xfmr_187;
	phases CS;
	from R2_12_47_3_node_203;
	to R2_12_47_3_tn_187;
	configuration feeder1_XF1_POLETOP_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_188;
	phases CS;
	from R2_12_47_3_node_200;
	to R2_12_47_3_tn_188;
	configuration feeder1_XF1_POLETOP_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_189;
	phases CS;
	from R2_12_47_3_node_196;
	to R2_12_47_3_tn_189;
	configuration feeder1_XF1_POLETOP_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_190;
	phases CS;
	from R2_12_47_3_node_192;
	to R2_12_47_3_tn_190;
	configuration feeder1_XF1_POLETOP_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_191;
	phases CS;
	from R2_12_47_3_node_175;
	to R2_12_47_3_tn_191;
	configuration feeder1_XF1_POLETOP_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_192;
	phases BS;
	from R2_12_47_3_node_190;
	to R2_12_47_3_tn_192;
	configuration feeder1_XF1_POLETOP_BS_50;
}

object transformer {
	name R2_12_47_3_xfmr_193;
	phases BS;
	from R2_12_47_3_node_188;
	to R2_12_47_3_tn_193;
	configuration feeder1_XF1_POLETOP_BS_50;
}

object transformer {
	name R2_12_47_3_xfmr_194;
	phases BS;
	from R2_12_47_3_node_185;
	to R2_12_47_3_tn_194;
	configuration feeder1_XF1_POLETOP_BS_25;
}

object transformer {
	name R2_12_47_3_xfmr_195;
	phases BS;
	from R2_12_47_3_node_186;
	to R2_12_47_3_tn_195;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R2_12_47_3_xfmr_196;
	phases BS;
	from R2_12_47_3_node_184;
	to R2_12_47_3_tn_196;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R2_12_47_3_xfmr_197;
	phases BS;
	from R2_12_47_3_node_183;
	to R2_12_47_3_tn_197;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R2_12_47_3_xfmr_198;
	phases BS;
	from R2_12_47_3_node_182;
	to R2_12_47_3_tn_198;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R2_12_47_3_xfmr_199;
	phases BS;
	from R2_12_47_3_node_777;
	to R2_12_47_3_tn_199;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R2_12_47_3_xfmr_200;
	phases CS;
	from R2_12_47_3_node_160;
	to R2_12_47_3_tn_200;
	configuration feeder1_XF1_POLETOP_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_201;
	phases AS;
	from R2_12_47_3_node_197;
	to R2_12_47_3_tn_201;
	configuration feeder1_XF1_POLETOP_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_202;
	phases AS;
	from R2_12_47_3_node_191;
	to R2_12_47_3_tn_202;
	configuration feeder1_XF1_PADMOUNT_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_203;
	phases AS;
	from R2_12_47_3_node_189;
	to R2_12_47_3_tn_203;
	configuration feeder1_XF1_POLETOP_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_204;
	phases AS;
	from R2_12_47_3_node_187;
	to R2_12_47_3_tn_204;
	configuration feeder1_XF1_POLETOP_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_205;
	phases AS;
	from R2_12_47_3_node_778;
	to R2_12_47_3_tn_205;
	configuration feeder1_XF1_POLETOP_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_206;
	phases BS;
	from R2_12_47_3_node_208;
	to R2_12_47_3_tn_206;
	configuration feeder1_XF1_PADMOUNT_BS_15;
}

object transformer {
	name R2_12_47_3_xfmr_207;
	phases BS;
	from R2_12_47_3_node_207;
	to R2_12_47_3_tn_207;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R2_12_47_3_xfmr_208;
	phases BS;
	from R2_12_47_3_node_206;
	to R2_12_47_3_tn_208;
	configuration feeder1_XF1_PADMOUNT_BS_37p5;
}

object transformer {
	name R2_12_47_3_xfmr_209;
	phases BS;
	from R2_12_47_3_node_205;
	to R2_12_47_3_tn_209;
	configuration feeder1_XF1_PADMOUNT_BS_37p5;
}

object transformer {
	name R2_12_47_3_xfmr_210;
	phases BS;
	from R2_12_47_3_node_204;
	to R2_12_47_3_tn_210;
	configuration feeder1_XF1_POLETOP_BS_15;
}

object transformer {
	name R2_12_47_3_xfmr_211;
	phases CS;
	from R2_12_47_3_node_210;
	to R2_12_47_3_tn_211;
	configuration feeder1_XF1_POLETOP_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_212;
	phases CS;
	from R2_12_47_3_node_199;
	to R2_12_47_3_tn_212;
	configuration feeder1_XF1_POLETOP_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_213;
	phases AS;
	from R2_12_47_3_node_214;
	to R2_12_47_3_tn_213;
	configuration feeder1_XF1_POLETOP_AS_5;
}

object transformer {
	name R2_12_47_3_xfmr_214;
	phases BS;
	from R2_12_47_3_node_214;
	to R2_12_47_3_tn_214;
	configuration feeder1_XF1_POLETOP_BS_15;
}

object transformer {
	name R2_12_47_3_xfmr_215;
	phases CS;
	from R2_12_47_3_node_214;
	to R2_12_47_3_tn_215;
	configuration feeder1_XF1_POLETOP_CS_5;
}

object transformer {
	name R2_12_47_3_xfmr_216;
	phases AS;
	from R2_12_47_3_node_215;
	to R2_12_47_3_tn_216;
	configuration feeder1_XF1_PADMOUNT_AS_5;
}

object transformer {
	name R2_12_47_3_xfmr_217;
	phases BS;
	from R2_12_47_3_node_215;
	to R2_12_47_3_tn_217;
	configuration feeder1_XF1_PADMOUNT_BS_5;
}

object transformer {
	name R2_12_47_3_xfmr_218;
	phases CS;
	from R2_12_47_3_node_215;
	to R2_12_47_3_tn_218;
	configuration feeder1_XF1_PADMOUNT_CS_10;
}

object transformer {
	name R2_12_47_3_xfmr_219;
	phases AS;
	from R2_12_47_3_node_217;
	to R2_12_47_3_tn_219;
	configuration feeder1_XF1_PADMOUNT_AS_5;
}

object transformer {
	name R2_12_47_3_xfmr_220;
	phases BS;
	from R2_12_47_3_node_217;
	to R2_12_47_3_tn_220;
	configuration feeder1_XF1_PADMOUNT_BS_10;
}

object transformer {
	name R2_12_47_3_xfmr_221;
	phases CS;
	from R2_12_47_3_node_217;
	to R2_12_47_3_tn_221;
	configuration feeder1_XF1_PADMOUNT_CS_5;
}

object transformer {
	name R2_12_47_3_xfmr_222;
	phases CS;
	from R2_12_47_3_node_219;
	to R2_12_47_3_tn_222;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_223;
	phases CS;
	from R2_12_47_3_node_220;
	to R2_12_47_3_tn_223;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_224;
	phases CS;
	from R2_12_47_3_node_218;
	to R2_12_47_3_tn_224;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_225;
	phases CS;
	from R2_12_47_3_node_223;
	to R2_12_47_3_tn_225;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_226;
	phases AS;
	from R2_12_47_3_node_224;
	to R2_12_47_3_tn_226;
	configuration feeder1_XF1_PADMOUNT_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_227;
	phases AS;
	from R2_12_47_3_node_225;
	to R2_12_47_3_tn_227;
	configuration feeder1_XF1_PADMOUNT_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_228;
	phases CS;
	from R2_12_47_3_node_226;
	to R2_12_47_3_tn_228;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_229;
	phases CS;
	from R2_12_47_3_node_227;
	to R2_12_47_3_tn_229;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_230;
	phases AS;
	from R2_12_47_3_node_232;
	to R2_12_47_3_tn_230;
	configuration feeder1_XF1_PADMOUNT_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_231;
	phases BS;
	from R2_12_47_3_node_232;
	to R2_12_47_3_tn_231;
	configuration feeder1_XF1_PADMOUNT_BS_5;
}

object transformer {
	name R2_12_47_3_xfmr_232;
	phases CS;
	from R2_12_47_3_node_232;
	to R2_12_47_3_tn_232;
	configuration feeder1_XF1_PADMOUNT_CS_5;
}

object transformer {
	name R2_12_47_3_xfmr_233;
	phases AS;
	from R2_12_47_3_node_233;
	to R2_12_47_3_tn_233;
	configuration feeder1_XF1_PADMOUNT_AS_5;
}

object transformer {
	name R2_12_47_3_xfmr_234;
	phases BS;
	from R2_12_47_3_node_233;
	to R2_12_47_3_tn_234;
	configuration feeder1_XF1_PADMOUNT_BS_5;
}

object transformer {
	name R2_12_47_3_xfmr_235;
	phases CS;
	from R2_12_47_3_node_233;
	to R2_12_47_3_tn_235;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_236;
	phases CS;
	from R2_12_47_3_node_67;
	to R2_12_47_3_tn_236;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_237;
	phases BS;
	from R2_12_47_3_node_246;
	to R2_12_47_3_tn_237;
	configuration feeder1_XF1_PADMOUNT_BS_37p5;
}

object transformer {
	name R2_12_47_3_xfmr_238;
	phases BS;
	from R2_12_47_3_node_245;
	to R2_12_47_3_tn_238;
	configuration feeder1_XF1_PADMOUNT_BS_37p5;
}

object transformer {
	name R2_12_47_3_xfmr_239;
	phases AS;
	from R2_12_47_3_node_110;
	to R2_12_47_3_tn_239;
	configuration feeder1_XF1_PADMOUNT_AS_5;
}

object transformer {
	name R2_12_47_3_xfmr_240;
	phases BS;
	from R2_12_47_3_node_110;
	to R2_12_47_3_tn_240;
	configuration feeder1_XF1_PADMOUNT_BS_50;
}

object transformer {
	name R2_12_47_3_xfmr_241;
	phases CS;
	from R2_12_47_3_node_110;
	to R2_12_47_3_tn_241;
	configuration feeder1_XF1_PADMOUNT_CS_37p5;
}

object transformer {
	name R2_12_47_3_xfmr_242;
	phases CS;
	from R2_12_47_3_node_249;
	to R2_12_47_3_tn_242;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_243;
	phases CS;
	from R2_12_47_3_node_257;
	to R2_12_47_3_tn_243;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_244;
	phases CS;
	from R2_12_47_3_node_250;
	to R2_12_47_3_tn_244;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_245;
	phases CS;
	from R2_12_47_3_node_251;
	to R2_12_47_3_tn_245;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_246;
	phases CS;
	from R2_12_47_3_node_779;
	to R2_12_47_3_tn_246;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_247;
	phases CS;
	from R2_12_47_3_node_258;
	to R2_12_47_3_tn_247;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_248;
	phases CS;
	from R2_12_47_3_node_254;
	to R2_12_47_3_tn_248;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_249;
	phases CS;
	from R2_12_47_3_node_256;
	to R2_12_47_3_tn_249;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_250;
	phases AS;
	from R2_12_47_3_node_261;
	to R2_12_47_3_tn_250;
	configuration feeder1_XF1_PADMOUNT_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_251;
	phases BS;
	from R2_12_47_3_node_15;
	to R2_12_47_3_tn_251;
	configuration feeder1_XF1_PADMOUNT_BS_15;
}

object transformer {
	name R2_12_47_3_xfmr_252;
	phases AS;
	from R2_12_47_3_node_19;
	to R2_12_47_3_tn_252;
	configuration feeder1_XF1_PADMOUNT_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_253;
	phases BS;
	from R2_12_47_3_node_19;
	to R2_12_47_3_tn_253;
	configuration feeder1_XF1_PADMOUNT_BS_5;
}

object transformer {
	name R2_12_47_3_xfmr_254;
	phases CS;
	from R2_12_47_3_node_19;
	to R2_12_47_3_tn_254;
	configuration feeder1_XF1_PADMOUNT_CS_5;
}

object transformer {
	name R2_12_47_3_xfmr_255;
	phases CS;
	from R2_12_47_3_node_23;
	to R2_12_47_3_tn_255;
	configuration feeder1_XF1_PADMOUNT_CS_100;
}

object transformer {
	name R2_12_47_3_xfmr_256;
	phases BS;
	from R2_12_47_3_node_24;
	to R2_12_47_3_tn_256;
	configuration feeder1_XF1_PADMOUNT_BS_75;
}

object transformer {
	name R2_12_47_3_xfmr_257;
	phases AS;
	from R2_12_47_3_node_22;
	to R2_12_47_3_tn_257;
	configuration feeder1_XF1_PADMOUNT_AS_100;
}

object transformer {
	name R2_12_47_3_xfmr_258;
	phases BS;
	from R2_12_47_3_node_26;
	to R2_12_47_3_tn_258;
	configuration feeder1_XF1_PADMOUNT_BS_75;
}

object transformer {
	name R2_12_47_3_xfmr_259;
	phases CS;
	from R2_12_47_3_node_25;
	to R2_12_47_3_tn_259;
	configuration feeder1_XF1_PADMOUNT_CS_50;
}

object transformer {
	name R2_12_47_3_xfmr_260;
	phases BS;
	from R2_12_47_3_node_301;
	to R2_12_47_3_tn_260;
	configuration feeder1_XF1_PADMOUNT_BS_25;
}

object transformer {
	name R2_12_47_3_xfmr_261;
	phases BS;
	from R2_12_47_3_node_302;
	to R2_12_47_3_tn_261;
	configuration feeder1_XF1_PADMOUNT_BS_25;
}

object transformer {
	name R2_12_47_3_xfmr_262;
	phases BS;
	from R2_12_47_3_node_303;
	to R2_12_47_3_tn_262;
	configuration feeder1_XF1_PADMOUNT_BS_25;
}

object transformer {
	name R2_12_47_3_xfmr_263;
	phases CS;
	from R2_12_47_3_node_311;
	to R2_12_47_3_tn_263;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_264;
	phases CS;
	from R2_12_47_3_node_312;
	to R2_12_47_3_tn_264;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_265;
	phases CS;
	from R2_12_47_3_node_314;
	to R2_12_47_3_tn_265;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_266;
	phases CS;
	from R2_12_47_3_node_781;
	to R2_12_47_3_tn_266;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_267;
	phases CS;
	from R2_12_47_3_node_316;
	to R2_12_47_3_tn_267;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_268;
	phases CS;
	from R2_12_47_3_node_318;
	to R2_12_47_3_tn_268;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_269;
	phases CS;
	from R2_12_47_3_node_320;
	to R2_12_47_3_tn_269;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_270;
	phases CS;
	from R2_12_47_3_node_321;
	to R2_12_47_3_tn_270;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_271;
	phases CS;
	from R2_12_47_3_node_782;
	to R2_12_47_3_tn_271;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_272;
	phases BS;
	from R2_12_47_3_node_324;
	to R2_12_47_3_tn_272;
	configuration feeder1_XF1_PADMOUNT_BS_37p5;
}

object transformer {
	name R2_12_47_3_xfmr_273;
	phases CS;
	from R2_12_47_3_node_325;
	to R2_12_47_3_tn_273;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_274;
	phases CS;
	from R2_12_47_3_node_326;
	to R2_12_47_3_tn_274;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_275;
	phases CS;
	from R2_12_47_3_node_327;
	to R2_12_47_3_tn_275;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_276;
	phases CS;
	from R2_12_47_3_node_328;
	to R2_12_47_3_tn_276;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_277;
	phases AS;
	from R2_12_47_3_node_364;
	to R2_12_47_3_tn_277;
	configuration feeder1_XF1_POLETOP_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_278;
	phases AS;
	from R2_12_47_3_node_365;
	to R2_12_47_3_tn_278;
	configuration feeder1_XF1_PADMOUNT_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_279;
	phases AS;
	from R2_12_47_3_node_366;
	to R2_12_47_3_tn_279;
	configuration feeder1_XF1_PADMOUNT_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_280;
	phases AS;
	from R2_12_47_3_node_367;
	to R2_12_47_3_tn_280;
	configuration feeder1_XF1_POLETOP_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_281;
	phases CS;
	from R2_12_47_3_node_372;
	to R2_12_47_3_tn_281;
	configuration feeder1_XF1_POLETOP_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_282;
	phases BS;
	from R2_12_47_3_node_374;
	to R2_12_47_3_tn_282;
	configuration feeder1_XF1_POLETOP_BS_25;
}

object transformer {
	name R2_12_47_3_xfmr_283;
	phases AS;
	from R2_12_47_3_node_375;
	to R2_12_47_3_tn_283;
	configuration feeder1_XF1_POLETOP_AS_5;
}

object transformer {
	name R2_12_47_3_xfmr_284;
	phases BS;
	from R2_12_47_3_node_375;
	to R2_12_47_3_tn_284;
	configuration feeder1_XF1_POLETOP_BS_5;
}

object transformer {
	name R2_12_47_3_xfmr_285;
	phases CS;
	from R2_12_47_3_node_375;
	to R2_12_47_3_tn_285;
	configuration feeder1_XF1_POLETOP_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_286;
	phases AS;
	from R2_12_47_3_node_376;
	to R2_12_47_3_tn_286;
	configuration feeder1_XF1_POLETOP_AS_5;
}

object transformer {
	name R2_12_47_3_xfmr_287;
	phases BS;
	from R2_12_47_3_node_376;
	to R2_12_47_3_tn_287;
	configuration feeder1_XF1_POLETOP_BS_5;
}

object transformer {
	name R2_12_47_3_xfmr_288;
	phases CS;
	from R2_12_47_3_node_376;
	to R2_12_47_3_tn_288;
	configuration feeder1_XF1_POLETOP_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_289;
	phases AS;
	from R2_12_47_3_node_377;
	to R2_12_47_3_tn_289;
	configuration feeder1_XF1_POLETOP_AS_5;
}

object transformer {
	name R2_12_47_3_xfmr_290;
	phases BS;
	from R2_12_47_3_node_377;
	to R2_12_47_3_tn_290;
	configuration feeder1_XF1_POLETOP_BS_5;
}

object transformer {
	name R2_12_47_3_xfmr_291;
	phases CS;
	from R2_12_47_3_node_377;
	to R2_12_47_3_tn_291;
	configuration feeder1_XF1_POLETOP_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_292;
	phases CS;
	from R2_12_47_3_node_785;
	to R2_12_47_3_tn_292;
	configuration feeder1_XF1_POLETOP_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_293;
	phases CS;
	from R2_12_47_3_node_379;
	to R2_12_47_3_tn_293;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_294;
	phases AS;
	from R2_12_47_3_node_381;
	to R2_12_47_3_tn_294;
	configuration feeder1_XF1_POLETOP_AS_5;
}

object transformer {
	name R2_12_47_3_xfmr_295;
	phases BS;
	from R2_12_47_3_node_381;
	to R2_12_47_3_tn_295;
	configuration feeder1_XF1_POLETOP_BS_5;
}

object transformer {
	name R2_12_47_3_xfmr_296;
	phases CS;
	from R2_12_47_3_node_381;
	to R2_12_47_3_tn_296;
	configuration feeder1_XF1_POLETOP_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_297;
	phases AS;
	from R2_12_47_3_node_786;
	to R2_12_47_3_tn_297;
	configuration feeder1_XF1_POLETOP_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_298;
	phases AS;
	from R2_12_47_3_node_384;
	to R2_12_47_3_tn_298;
	configuration feeder1_XF1_PADMOUNT_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_299;
	phases AS;
	from R2_12_47_3_node_386;
	to R2_12_47_3_tn_299;
	configuration feeder1_XF1_PADMOUNT_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_300;
	phases BS;
	from R2_12_47_3_node_387;
	to R2_12_47_3_tn_300;
	configuration feeder1_XF1_POLETOP_BS_5;
}

object transformer {
	name R2_12_47_3_xfmr_301;
	phases BS;
	from R2_12_47_3_node_388;
	to R2_12_47_3_tn_301;
	configuration feeder1_XF1_POLETOP_BS_5;
}

object transformer {
	name R2_12_47_3_xfmr_302;
	phases BS;
	from R2_12_47_3_node_390;
	to R2_12_47_3_tn_302;
	configuration feeder1_XF1_POLETOP_BS_5;
}

object transformer {
	name R2_12_47_3_xfmr_303;
	phases CS;
	from R2_12_47_3_node_392;
	to R2_12_47_3_tn_303;
	configuration feeder1_XF1_POLETOP_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_304;
	phases CS;
	from R2_12_47_3_node_394;
	to R2_12_47_3_tn_304;
	configuration feeder1_XF1_POLETOP_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_305;
	phases BS;
	from R2_12_47_3_node_396;
	to R2_12_47_3_tn_305;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R2_12_47_3_xfmr_306;
	phases BS;
	from R2_12_47_3_node_397;
	to R2_12_47_3_tn_306;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R2_12_47_3_xfmr_307;
	phases BS;
	from R2_12_47_3_node_788;
	to R2_12_47_3_tn_307;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R2_12_47_3_xfmr_308;
	phases BS;
	from R2_12_47_3_node_400;
	to R2_12_47_3_tn_308;
	configuration feeder1_XF1_POLETOP_BS_15;
}

object transformer {
	name R2_12_47_3_xfmr_309;
	phases BS;
	from R2_12_47_3_node_401;
	to R2_12_47_3_tn_309;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R2_12_47_3_xfmr_310;
	phases BS;
	from R2_12_47_3_node_402;
	to R2_12_47_3_tn_310;
	configuration feeder1_XF1_POLETOP_BS_15;
}

object transformer {
	name R2_12_47_3_xfmr_311;
	phases CS;
	from R2_12_47_3_node_404;
	to R2_12_47_3_tn_311;
	configuration feeder1_XF1_POLETOP_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_312;
	phases CS;
	from R2_12_47_3_node_406;
	to R2_12_47_3_tn_312;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_313;
	phases CS;
	from R2_12_47_3_node_408;
	to R2_12_47_3_tn_313;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_314;
	phases CS;
	from R2_12_47_3_node_411;
	to R2_12_47_3_tn_314;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_315;
	phases CS;
	from R2_12_47_3_node_412;
	to R2_12_47_3_tn_315;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_316;
	phases BS;
	from R2_12_47_3_node_413;
	to R2_12_47_3_tn_316;
	configuration feeder1_XF1_PADMOUNT_BS_15;
}

object transformer {
	name R2_12_47_3_xfmr_317;
	phases CS;
	from R2_12_47_3_node_415;
	to R2_12_47_3_tn_317;
	configuration feeder1_XF1_POLETOP_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_318;
	phases AS;
	from R2_12_47_3_node_417;
	to R2_12_47_3_tn_318;
	configuration feeder1_XF1_POLETOP_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_319;
	phases AS;
	from R2_12_47_3_node_418;
	to R2_12_47_3_tn_319;
	configuration feeder1_XF1_PADMOUNT_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_320;
	phases CS;
	from R2_12_47_3_node_419;
	to R2_12_47_3_tn_320;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_321;
	phases CS;
	from R2_12_47_3_node_421;
	to R2_12_47_3_tn_321;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_322;
	phases BS;
	from R2_12_47_3_node_423;
	to R2_12_47_3_tn_322;
	configuration feeder1_XF1_PADMOUNT_BS_37p5;
}

object transformer {
	name R2_12_47_3_xfmr_323;
	phases CS;
	from R2_12_47_3_node_424;
	to R2_12_47_3_tn_323;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_324;
	phases BS;
	from R2_12_47_3_node_425;
	to R2_12_47_3_tn_324;
	configuration feeder1_XF1_PADMOUNT_BS_37p5;
}

object transformer {
	name R2_12_47_3_xfmr_325;
	phases CS;
	from R2_12_47_3_node_427;
	to R2_12_47_3_tn_325;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_326;
	phases CS;
	from R2_12_47_3_node_428;
	to R2_12_47_3_tn_326;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_327;
	phases BS;
	from R2_12_47_3_node_437;
	to R2_12_47_3_tn_327;
	configuration feeder1_XF1_PADMOUNT_BS_5;
}

object transformer {
	name R2_12_47_3_xfmr_328;
	phases AS;
	from R2_12_47_3_node_438;
	to R2_12_47_3_tn_328;
	configuration feeder1_XF1_PADMOUNT_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_329;
	phases AS;
	from R2_12_47_3_node_439;
	to R2_12_47_3_tn_329;
	configuration feeder1_XF1_PADMOUNT_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_330;
	phases BS;
	from R2_12_47_3_node_440;
	to R2_12_47_3_tn_330;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R2_12_47_3_xfmr_331;
	phases BS;
	from R2_12_47_3_node_766;
	to R2_12_47_3_tn_331;
	configuration feeder1_XF1_PADMOUNT_BS_37p5;
}

object transformer {
	name R2_12_47_3_xfmr_332;
	phases CS;
	from R2_12_47_3_node_442;
	to R2_12_47_3_tn_332;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_333;
	phases BS;
	from R2_12_47_3_node_443;
	to R2_12_47_3_tn_333;
	configuration feeder1_XF1_PADMOUNT_BS_15;
}

object transformer {
	name R2_12_47_3_xfmr_334;
	phases BS;
	from R2_12_47_3_node_446;
	to R2_12_47_3_tn_334;
	configuration feeder1_XF1_PADMOUNT_BS_25;
}

object transformer {
	name R2_12_47_3_xfmr_335;
	phases AS;
	from R2_12_47_3_node_448;
	to R2_12_47_3_tn_335;
	configuration feeder1_XF1_PADMOUNT_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_336;
	phases AS;
	from R2_12_47_3_node_450;
	to R2_12_47_3_tn_336;
	configuration feeder1_XF1_PADMOUNT_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_337;
	phases AS;
	from R2_12_47_3_node_470;
	to R2_12_47_3_tn_337;
	configuration feeder1_XF1_PADMOUNT_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_338;
	phases BS;
	from R2_12_47_3_node_470;
	to R2_12_47_3_tn_338;
	configuration feeder1_XF1_PADMOUNT_BS_15;
}

object transformer {
	name R2_12_47_3_xfmr_339;
	phases CS;
	from R2_12_47_3_node_470;
	to R2_12_47_3_tn_339;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_340;
	phases AS;
	from R2_12_47_3_node_476;
	to R2_12_47_3_tn_340;
	configuration feeder1_XF1_PADMOUNT_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_341;
	phases BS;
	from R2_12_47_3_node_480;
	to R2_12_47_3_tn_341;
	configuration feeder1_XF1_PADMOUNT_BS_100;
}

object transformer {
	name R2_12_47_3_xfmr_342;
	phases BS;
	from R2_12_47_3_node_481;
	to R2_12_47_3_tn_342;
	configuration feeder1_XF1_PADMOUNT_BS_100;
}

object transformer {
	name R2_12_47_3_xfmr_343;
	phases BS;
	from R2_12_47_3_node_482;
	to R2_12_47_3_tn_343;
	configuration feeder1_XF1_PADMOUNT_BS_75;
}

object transformer {
	name R2_12_47_3_xfmr_344;
	phases CS;
	from R2_12_47_3_node_484;
	to R2_12_47_3_tn_344;
	configuration feeder1_XF1_PADMOUNT_CS_100;
}

object transformer {
	name R2_12_47_3_xfmr_345;
	phases CS;
	from R2_12_47_3_node_485;
	to R2_12_47_3_tn_345;
	configuration feeder1_XF1_PADMOUNT_CS_100;
}

object transformer {
	name R2_12_47_3_xfmr_346;
	phases CS;
	from R2_12_47_3_node_486;
	to R2_12_47_3_tn_346;
	configuration feeder1_XF1_PADMOUNT_CS_100;
}

object transformer {
	name R2_12_47_3_xfmr_347;
	phases AS;
	from R2_12_47_3_node_489;
	to R2_12_47_3_tn_347;
	configuration feeder1_XF1_PADMOUNT_AS_100;
}

object transformer {
	name R2_12_47_3_xfmr_348;
	phases AS;
	from R2_12_47_3_node_491;
	to R2_12_47_3_tn_348;
	configuration feeder1_XF1_PADMOUNT_AS_50;
}

object transformer {
	name R2_12_47_3_xfmr_349;
	phases AS;
	from R2_12_47_3_node_492;
	to R2_12_47_3_tn_349;
	configuration feeder1_XF1_PADMOUNT_AS_50;
}

object transformer {
	name R2_12_47_3_xfmr_350;
	phases AS;
	from R2_12_47_3_node_793;
	to R2_12_47_3_tn_350;
	configuration feeder1_XF1_PADMOUNT_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_351;
	phases BS;
	from R2_12_47_3_node_527;
	to R2_12_47_3_tn_351;
	configuration feeder1_XF1_PADMOUNT_BS_15;
}

object transformer {
	name R2_12_47_3_xfmr_352;
	phases CS;
	from R2_12_47_3_node_528;
	to R2_12_47_3_tn_352;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_353;
	phases CS;
	from R2_12_47_3_node_530;
	to R2_12_47_3_tn_353;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_354;
	phases AS;
	from R2_12_47_3_node_70;
	to R2_12_47_3_tn_354;
	configuration feeder1_XF1_PADMOUNT_AS_5;
}

object transformer {
	name R2_12_47_3_xfmr_355;
	phases BS;
	from R2_12_47_3_node_70;
	to R2_12_47_3_tn_355;
	configuration feeder1_XF1_PADMOUNT_BS_5;
}

object transformer {
	name R2_12_47_3_xfmr_356;
	phases CS;
	from R2_12_47_3_node_70;
	to R2_12_47_3_tn_356;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_357;
	phases AS;
	from R2_12_47_3_node_69;
	to R2_12_47_3_tn_357;
	configuration feeder1_XF1_PADMOUNT_AS_5;
}

object transformer {
	name R2_12_47_3_xfmr_358;
	phases BS;
	from R2_12_47_3_node_69;
	to R2_12_47_3_tn_358;
	configuration feeder1_XF1_PADMOUNT_BS_5;
}

object transformer {
	name R2_12_47_3_xfmr_359;
	phases CS;
	from R2_12_47_3_node_69;
	to R2_12_47_3_tn_359;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_360;
	phases AS;
	from R2_12_47_3_node_539;
	to R2_12_47_3_tn_360;
	configuration feeder1_XF1_PADMOUNT_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_361;
	phases AS;
	from R2_12_47_3_node_540;
	to R2_12_47_3_tn_361;
	configuration feeder1_XF1_POLETOP_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_362;
	phases AS;
	from R2_12_47_3_node_541;
	to R2_12_47_3_tn_362;
	configuration feeder1_XF1_POLETOP_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_363;
	phases AS;
	from R2_12_47_3_node_802;
	to R2_12_47_3_tn_363;
	configuration feeder1_XF1_POLETOP_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_364;
	phases AS;
	from R2_12_47_3_node_555;
	to R2_12_47_3_tn_364;
	configuration feeder1_XF1_PADMOUNT_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_365;
	phases AS;
	from R2_12_47_3_node_557;
	to R2_12_47_3_tn_365;
	configuration feeder1_XF1_POLETOP_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_366;
	phases BS;
	from R2_12_47_3_node_557;
	to R2_12_47_3_tn_366;
	configuration feeder1_XF1_POLETOP_BS_5;
}

object transformer {
	name R2_12_47_3_xfmr_367;
	phases CS;
	from R2_12_47_3_node_557;
	to R2_12_47_3_tn_367;
	configuration feeder1_XF1_POLETOP_CS_5;
}

object transformer {
	name R2_12_47_3_xfmr_368;
	phases AS;
	from R2_12_47_3_node_558;
	to R2_12_47_3_tn_368;
	configuration feeder1_XF1_POLETOP_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_369;
	phases BS;
	from R2_12_47_3_node_558;
	to R2_12_47_3_tn_369;
	configuration feeder1_XF1_POLETOP_BS_5;
}

object transformer {
	name R2_12_47_3_xfmr_370;
	phases CS;
	from R2_12_47_3_node_558;
	to R2_12_47_3_tn_370;
	configuration feeder1_XF1_POLETOP_CS_5;
}

object transformer {
	name R2_12_47_3_xfmr_371;
	phases AS;
	from R2_12_47_3_node_561;
	to R2_12_47_3_tn_371;
	configuration feeder1_XF1_POLETOP_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_372;
	phases BS;
	from R2_12_47_3_node_563;
	to R2_12_47_3_tn_372;
	configuration feeder1_XF1_POLETOP_BS_15;
}

object transformer {
	name R2_12_47_3_xfmr_373;
	phases CS;
	from R2_12_47_3_node_565;
	to R2_12_47_3_tn_373;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_374;
	phases CS;
	from R2_12_47_3_node_567;
	to R2_12_47_3_tn_374;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_375;
	phases BS;
	from R2_12_47_3_node_569;
	to R2_12_47_3_tn_375;
	configuration feeder1_XF1_PADMOUNT_BS_37p5;
}

object transformer {
	name R2_12_47_3_xfmr_376;
	phases BS;
	from R2_12_47_3_node_570;
	to R2_12_47_3_tn_376;
	configuration feeder1_XF1_PADMOUNT_BS_37p5;
}

object transformer {
	name R2_12_47_3_xfmr_377;
	phases BS;
	from R2_12_47_3_node_571;
	to R2_12_47_3_tn_377;
	configuration feeder1_XF1_PADMOUNT_BS_37p5;
}

object transformer {
	name R2_12_47_3_xfmr_378;
	phases BS;
	from R2_12_47_3_node_572;
	to R2_12_47_3_tn_378;
	configuration feeder1_XF1_PADMOUNT_BS_25;
}

object transformer {
	name R2_12_47_3_xfmr_379;
	phases CS;
	from R2_12_47_3_node_591;
	to R2_12_47_3_tn_379;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_380;
	phases CS;
	from R2_12_47_3_node_594;
	to R2_12_47_3_tn_380;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_381;
	phases CS;
	from R2_12_47_3_node_595;
	to R2_12_47_3_tn_381;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_382;
	phases CS;
	from R2_12_47_3_node_596;
	to R2_12_47_3_tn_382;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_383;
	phases CS;
	from R2_12_47_3_node_597;
	to R2_12_47_3_tn_383;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_384;
	phases AS;
	from R2_12_47_3_node_600;
	to R2_12_47_3_tn_384;
	configuration feeder1_XF1_PADMOUNT_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_385;
	phases CS;
	from R2_12_47_3_node_601;
	to R2_12_47_3_tn_385;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_386;
	phases AS;
	from R2_12_47_3_node_603;
	to R2_12_47_3_tn_386;
	configuration feeder1_XF1_PADMOUNT_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_387;
	phases AS;
	from R2_12_47_3_node_605;
	to R2_12_47_3_tn_387;
	configuration feeder1_XF1_PADMOUNT_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_388;
	phases AS;
	from R2_12_47_3_node_606;
	to R2_12_47_3_tn_388;
	configuration feeder1_XF1_PADMOUNT_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_389;
	phases CS;
	from R2_12_47_3_node_609;
	to R2_12_47_3_tn_389;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_390;
	phases AS;
	from R2_12_47_3_node_611;
	to R2_12_47_3_tn_390;
	configuration feeder1_XF1_PADMOUNT_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_391;
	phases AS;
	from R2_12_47_3_node_612;
	to R2_12_47_3_tn_391;
	configuration feeder1_XF1_PADMOUNT_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_392;
	phases AS;
	from R2_12_47_3_node_613;
	to R2_12_47_3_tn_392;
	configuration feeder1_XF1_PADMOUNT_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_393;
	phases AS;
	from R2_12_47_3_node_607;
	to R2_12_47_3_tn_393;
	configuration feeder1_XF1_POLETOP_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_394;
	phases CS;
	from R2_12_47_3_node_616;
	to R2_12_47_3_tn_394;
	configuration feeder1_XF1_POLETOP_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_395;
	phases CS;
	from R2_12_47_3_node_617;
	to R2_12_47_3_tn_395;
	configuration feeder1_XF1_POLETOP_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_396;
	phases CS;
	from R2_12_47_3_node_618;
	to R2_12_47_3_tn_396;
	configuration feeder1_XF1_POLETOP_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_397;
	phases BS;
	from R2_12_47_3_node_620;
	to R2_12_47_3_tn_397;
	configuration feeder1_XF1_POLETOP_BS_25;
}

object transformer {
	name R2_12_47_3_xfmr_398;
	phases BS;
	from R2_12_47_3_node_621;
	to R2_12_47_3_tn_398;
	configuration feeder1_XF1_PADMOUNT_BS_25;
}

object transformer {
	name R2_12_47_3_xfmr_399;
	phases BS;
	from R2_12_47_3_node_622;
	to R2_12_47_3_tn_399;
	configuration feeder1_XF1_PADMOUNT_BS_25;
}

object transformer {
	name R2_12_47_3_xfmr_400;
	phases BS;
	from R2_12_47_3_node_624;
	to R2_12_47_3_tn_400;
	configuration feeder1_XF1_PADMOUNT_BS_25;
}

object transformer {
	name R2_12_47_3_xfmr_401;
	phases BS;
	from R2_12_47_3_node_625;
	to R2_12_47_3_tn_401;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R2_12_47_3_xfmr_402;
	phases BS;
	from R2_12_47_3_node_627;
	to R2_12_47_3_tn_402;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R2_12_47_3_xfmr_403;
	phases AS;
	from R2_12_47_3_node_630;
	to R2_12_47_3_tn_403;
	configuration feeder1_XF1_POLETOP_AS_5;
}

object transformer {
	name R2_12_47_3_xfmr_404;
	phases BS;
	from R2_12_47_3_node_630;
	to R2_12_47_3_tn_404;
	configuration feeder1_XF1_POLETOP_BS_5;
}

object transformer {
	name R2_12_47_3_xfmr_405;
	phases CS;
	from R2_12_47_3_node_630;
	to R2_12_47_3_tn_405;
	configuration feeder1_XF1_POLETOP_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_406;
	phases AS;
	from R2_12_47_3_node_631;
	to R2_12_47_3_tn_406;
	configuration feeder1_XF1_POLETOP_AS_5;
}

object transformer {
	name R2_12_47_3_xfmr_407;
	phases BS;
	from R2_12_47_3_node_631;
	to R2_12_47_3_tn_407;
	configuration feeder1_XF1_POLETOP_BS_5;
}

object transformer {
	name R2_12_47_3_xfmr_408;
	phases CS;
	from R2_12_47_3_node_631;
	to R2_12_47_3_tn_408;
	configuration feeder1_XF1_POLETOP_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_409;
	phases AS;
	from R2_12_47_3_node_637;
	to R2_12_47_3_tn_409;
	configuration feeder1_XF1_POLETOP_AS_5;
}

object transformer {
	name R2_12_47_3_xfmr_410;
	phases BS;
	from R2_12_47_3_node_637;
	to R2_12_47_3_tn_410;
	configuration feeder1_XF1_POLETOP_BS_5;
}

object transformer {
	name R2_12_47_3_xfmr_411;
	phases CS;
	from R2_12_47_3_node_637;
	to R2_12_47_3_tn_411;
	configuration feeder1_XF1_POLETOP_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_412;
	phases AS;
	from R2_12_47_3_node_638;
	to R2_12_47_3_tn_412;
	configuration feeder1_XF1_PADMOUNT_AS_5;
}

object transformer {
	name R2_12_47_3_xfmr_413;
	phases BS;
	from R2_12_47_3_node_638;
	to R2_12_47_3_tn_413;
	configuration feeder1_XF1_PADMOUNT_BS_5;
}

object transformer {
	name R2_12_47_3_xfmr_414;
	phases CS;
	from R2_12_47_3_node_638;
	to R2_12_47_3_tn_414;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_415;
	phases AS;
	from R2_12_47_3_node_639;
	to R2_12_47_3_tn_415;
	configuration feeder1_XF1_PADMOUNT_AS_5;
}

object transformer {
	name R2_12_47_3_xfmr_416;
	phases BS;
	from R2_12_47_3_node_639;
	to R2_12_47_3_tn_416;
	configuration feeder1_XF1_PADMOUNT_BS_5;
}

object transformer {
	name R2_12_47_3_xfmr_417;
	phases CS;
	from R2_12_47_3_node_639;
	to R2_12_47_3_tn_417;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_418;
	phases AS;
	from R2_12_47_3_node_640;
	to R2_12_47_3_tn_418;
	configuration feeder1_XF1_PADMOUNT_AS_5;
}

object transformer {
	name R2_12_47_3_xfmr_419;
	phases BS;
	from R2_12_47_3_node_640;
	to R2_12_47_3_tn_419;
	configuration feeder1_XF1_PADMOUNT_BS_5;
}

object transformer {
	name R2_12_47_3_xfmr_420;
	phases CS;
	from R2_12_47_3_node_640;
	to R2_12_47_3_tn_420;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_421;
	phases AS;
	from R2_12_47_3_node_642;
	to R2_12_47_3_tn_421;
	configuration feeder1_XF1_POLETOP_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_422;
	phases CS;
	from R2_12_47_3_node_653;
	to R2_12_47_3_tn_422;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_423;
	phases CS;
	from R2_12_47_3_node_654;
	to R2_12_47_3_tn_423;
	configuration feeder1_XF1_POLETOP_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_424;
	phases CS;
	from R2_12_47_3_node_655;
	to R2_12_47_3_tn_424;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_425;
	phases CS;
	from R2_12_47_3_node_656;
	to R2_12_47_3_tn_425;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_426;
	phases AS;
	from R2_12_47_3_node_658;
	to R2_12_47_3_tn_426;
	configuration feeder1_XF1_PADMOUNT_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_427;
	phases CS;
	from R2_12_47_3_node_659;
	to R2_12_47_3_tn_427;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_428;
	phases CS;
	from R2_12_47_3_node_661;
	to R2_12_47_3_tn_428;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_429;
	phases CS;
	from R2_12_47_3_node_663;
	to R2_12_47_3_tn_429;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_430;
	phases BS;
	from R2_12_47_3_node_664;
	to R2_12_47_3_tn_430;
	configuration feeder1_XF1_PADMOUNT_BS_15;
}

object transformer {
	name R2_12_47_3_xfmr_431;
	phases BS;
	from R2_12_47_3_node_816;
	to R2_12_47_3_tn_431;
	configuration feeder1_XF1_PADMOUNT_BS_25;
}

object transformer {
	name R2_12_47_3_xfmr_432;
	phases BS;
	from R2_12_47_3_node_667;
	to R2_12_47_3_tn_432;
	configuration feeder1_XF1_POLETOP_BS_25;
}

object transformer {
	name R2_12_47_3_xfmr_433;
	phases BS;
	from R2_12_47_3_node_668;
	to R2_12_47_3_tn_433;
	configuration feeder1_XF1_POLETOP_BS_15;
}

object transformer {
	name R2_12_47_3_xfmr_434;
	phases AS;
	from R2_12_47_3_node_817;
	to R2_12_47_3_tn_434;
	configuration feeder1_XF1_POLETOP_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_435;
	phases AS;
	from R2_12_47_3_node_671;
	to R2_12_47_3_tn_435;
	configuration feeder1_XF1_POLETOP_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_436;
	phases CS;
	from R2_12_47_3_node_818;
	to R2_12_47_3_tn_436;
	configuration feeder1_XF1_POLETOP_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_437;
	phases CS;
	from R2_12_47_3_node_675;
	to R2_12_47_3_tn_437;
	configuration feeder1_XF1_POLETOP_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_438;
	phases BS;
	from R2_12_47_3_node_678;
	to R2_12_47_3_tn_438;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R2_12_47_3_xfmr_439;
	phases BS;
	from R2_12_47_3_node_679;
	to R2_12_47_3_tn_439;
	configuration feeder1_XF1_POLETOP_BS_25;
}

object transformer {
	name R2_12_47_3_xfmr_440;
	phases BS;
	from R2_12_47_3_node_820;
	to R2_12_47_3_tn_440;
	configuration feeder1_XF1_PADMOUNT_BS_25;
}

object transformer {
	name R2_12_47_3_xfmr_441;
	phases BS;
	from R2_12_47_3_node_680;
	to R2_12_47_3_tn_441;
	configuration feeder1_XF1_POLETOP_BS_25;
}

object transformer {
	name R2_12_47_3_xfmr_442;
	phases CS;
	from R2_12_47_3_node_683;
	to R2_12_47_3_tn_442;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_443;
	phases AS;
	from R2_12_47_3_node_686;
	to R2_12_47_3_tn_443;
	configuration feeder1_XF1_PADMOUNT_AS_5;
}

object transformer {
	name R2_12_47_3_xfmr_444;
	phases BS;
	from R2_12_47_3_node_686;
	to R2_12_47_3_tn_444;
	configuration feeder1_XF1_PADMOUNT_BS_25;
}

object transformer {
	name R2_12_47_3_xfmr_445;
	phases CS;
	from R2_12_47_3_node_686;
	to R2_12_47_3_tn_445;
	configuration feeder1_XF1_PADMOUNT_CS_5;
}

object transformer {
	name R2_12_47_3_xfmr_446;
	phases AS;
	from R2_12_47_3_node_687;
	to R2_12_47_3_tn_446;
	configuration feeder1_XF1_PADMOUNT_AS_5;
}

object transformer {
	name R2_12_47_3_xfmr_447;
	phases BS;
	from R2_12_47_3_node_687;
	to R2_12_47_3_tn_447;
	configuration feeder1_XF1_PADMOUNT_BS_37p5;
}

object transformer {
	name R2_12_47_3_xfmr_448;
	phases CS;
	from R2_12_47_3_node_687;
	to R2_12_47_3_tn_448;
	configuration feeder1_XF1_PADMOUNT_CS_5;
}

object transformer {
	name R2_12_47_3_xfmr_449;
	phases AS;
	from R2_12_47_3_node_688;
	to R2_12_47_3_tn_449;
	configuration feeder1_XF1_PADMOUNT_AS_5;
}

object transformer {
	name R2_12_47_3_xfmr_450;
	phases BS;
	from R2_12_47_3_node_688;
	to R2_12_47_3_tn_450;
	configuration feeder1_XF1_PADMOUNT_BS_25;
}

object transformer {
	name R2_12_47_3_xfmr_451;
	phases CS;
	from R2_12_47_3_node_688;
	to R2_12_47_3_tn_451;
	configuration feeder1_XF1_PADMOUNT_CS_5;
}

object transformer {
	name R2_12_47_3_xfmr_452;
	phases AS;
	from R2_12_47_3_node_693;
	to R2_12_47_3_tn_452;
	configuration feeder1_XF1_PADMOUNT_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_453;
	phases AS;
	from R2_12_47_3_node_694;
	to R2_12_47_3_tn_453;
	configuration feeder1_XF1_PADMOUNT_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_454;
	phases AS;
	from R2_12_47_3_node_794;
	to R2_12_47_3_tn_454;
	configuration feeder1_XF1_PADMOUNT_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_455;
	phases AS;
	from R2_12_47_3_node_695;
	to R2_12_47_3_tn_455;
	configuration feeder1_XF1_PADMOUNT_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_456;
	phases CS;
	from R2_12_47_3_node_698;
	to R2_12_47_3_tn_456;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_457;
	phases CS;
	from R2_12_47_3_node_699;
	to R2_12_47_3_tn_457;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_458;
	phases CS;
	from R2_12_47_3_node_700;
	to R2_12_47_3_tn_458;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_459;
	phases CS;
	from R2_12_47_3_node_701;
	to R2_12_47_3_tn_459;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_460;
	phases CS;
	from R2_12_47_3_node_702;
	to R2_12_47_3_tn_460;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_461;
	phases CS;
	from R2_12_47_3_node_703;
	to R2_12_47_3_tn_461;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_462;
	phases CS;
	from R2_12_47_3_node_704;
	to R2_12_47_3_tn_462;
	configuration feeder1_XF1_PADMOUNT_CS_25;
}

object transformer {
	name R2_12_47_3_xfmr_463;
	phases CS;
	from R2_12_47_3_node_705;
	to R2_12_47_3_tn_463;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_464;
	phases AS;
	from R2_12_47_3_node_706;
	to R2_12_47_3_tn_464;
	configuration feeder1_XF1_PADMOUNT_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_465;
	phases AS;
	from R2_12_47_3_node_707;
	to R2_12_47_3_tn_465;
	configuration feeder1_XF1_POLETOP_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_466;
	phases AS;
	from R2_12_47_3_node_708;
	to R2_12_47_3_tn_466;
	configuration feeder1_XF1_PADMOUNT_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_467;
	phases AS;
	from R2_12_47_3_node_709;
	to R2_12_47_3_tn_467;
	configuration feeder1_XF1_PADMOUNT_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_468;
	phases CS;
	from R2_12_47_3_node_725;
	to R2_12_47_3_tn_468;
	configuration feeder1_XF1_PADMOUNT_CS_15;
}

object transformer {
	name R2_12_47_3_xfmr_469;
	phases BS;
	from R2_12_47_3_node_726;
	to R2_12_47_3_tn_469;
	configuration feeder1_XF1_PADMOUNT_BS_37p5;
}

object transformer {
	name R2_12_47_3_xfmr_470;
	phases BS;
	from R2_12_47_3_node_727;
	to R2_12_47_3_tn_470;
	configuration feeder1_XF1_PADMOUNT_BS_25;
}

object transformer {
	name R2_12_47_3_xfmr_471;
	phases BS;
	from R2_12_47_3_node_728;
	to R2_12_47_3_tn_471;
	configuration feeder1_XF1_PADMOUNT_BS_25;
}

object transformer {
	name R2_12_47_3_xfmr_472;
	phases BS;
	from R2_12_47_3_node_730;
	to R2_12_47_3_tn_472;
	configuration feeder1_XF1_PADMOUNT_BS_15;
}

object transformer {
	name R2_12_47_3_xfmr_473;
	phases BS;
	from R2_12_47_3_node_731;
	to R2_12_47_3_tn_473;
	configuration feeder1_XF1_PADMOUNT_BS_25;
}

object transformer {
	name R2_12_47_3_xfmr_474;
	phases BS;
	from R2_12_47_3_node_822;
	to R2_12_47_3_tn_474;
	configuration feeder1_XF1_PADMOUNT_BS_25;
}

object transformer {
	name R2_12_47_3_xfmr_475;
	phases AS;
	from R2_12_47_3_node_734;
	to R2_12_47_3_tn_475;
	configuration feeder1_XF1_PADMOUNT_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_476;
	phases AS;
	from R2_12_47_3_node_736;
	to R2_12_47_3_tn_476;
	configuration feeder1_XF1_PADMOUNT_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_477;
	phases AS;
	from R2_12_47_3_node_737;
	to R2_12_47_3_tn_477;
	configuration feeder1_XF1_PADMOUNT_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_478;
	phases AS;
	from R2_12_47_3_node_738;
	to R2_12_47_3_tn_478;
	configuration feeder1_XF1_PADMOUNT_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_479;
	phases AS;
	from R2_12_47_3_node_823;
	to R2_12_47_3_tn_479;
	configuration feeder1_XF1_PADMOUNT_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_480;
	phases AS;
	from R2_12_47_3_node_739;
	to R2_12_47_3_tn_480;
	configuration feeder1_XF1_PADMOUNT_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_481;
	phases AS;
	from R2_12_47_3_node_741;
	to R2_12_47_3_tn_481;
	configuration feeder1_XF1_PADMOUNT_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_482;
	phases AS;
	from R2_12_47_3_node_743;
	to R2_12_47_3_tn_482;
	configuration feeder1_XF1_PADMOUNT_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_483;
	phases AS;
	from R2_12_47_3_node_744;
	to R2_12_47_3_tn_483;
	configuration feeder1_XF1_PADMOUNT_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_484;
	phases AS;
	from R2_12_47_3_node_745;
	to R2_12_47_3_tn_484;
	configuration feeder1_XF1_PADMOUNT_AS_25;
}

object transformer {
	name R2_12_47_3_xfmr_485;
	phases AS;
	from R2_12_47_3_node_824;
	to R2_12_47_3_tn_485;
	configuration feeder1_XF1_PADMOUNT_AS_15;
}

object transformer {
	name R2_12_47_3_xfmr_486;
	phases ABCN;
	from R2_12_47_3_node_588;
	to R2_12_47_3_meter_1;
	configuration feeder1_XF3_PADMOUNT_ABCN_300;
}

object transformer {
	name R2_12_47_3_xfmr_487;
	phases ABCN;
	from R2_12_47_3_node_50;
	to R2_12_47_3_meter_2;
	configuration feeder1_XF3_PADMOUNT_ABCN_30;
}

object transformer {
	name R2_12_47_3_xfmr_488;
	phases ABCN;
	from R2_12_47_3_node_105;
	to R2_12_47_3_meter_3;
	configuration feeder1_XF3_PADMOUNT_ABCN_30;
}

object transformer {
	name R2_12_47_3_xfmr_489;
	phases ABCN;
	from R2_12_47_3_node_106;
	to R2_12_47_3_meter_4;
	configuration feeder1_XF3_PADMOUNT_ABCN_30;
}

object transformer {
	name R2_12_47_3_xfmr_490;
	phases ABCN;
	from R2_12_47_3_node_690;
	to R2_12_47_3_meter_5;
	configuration feeder1_XF3_POLETOP_ABCN_112p5;
}

object transformer {
	name R2_12_47_3_xfmr_491;
	phases ABCN;
	from R2_12_47_3_node_145;
	to R2_12_47_3_meter_6;
	configuration feeder1_XF3_POLETOP_ABCN_30;
}

object transformer {
	name R2_12_47_3_xfmr_492;
	phases ABCN;
	from R2_12_47_3_node_764;
	to R2_12_47_3_meter_7;
	configuration feeder1_XF3_POLETOP_ABCN_30;
}

object transformer {
	name R2_12_47_3_xfmr_493;
	phases ABCN;
	from R2_12_47_3_node_44;
	to R2_12_47_3_meter_8;
	configuration feeder1_XF3_PADMOUNT_ABCN_150;
}

object transformer {
	name R2_12_47_3_xfmr_494;
	phases AN;
	from R2_12_47_3_node_259;
	to R2_12_47_3_meter_9;
	configuration feeder1_XF1_PADMOUNT_AN_15;
}

object transformer {
	name R2_12_47_3_xfmr_495;
	phases AN;
	from R2_12_47_3_node_1;
	to R2_12_47_3_meter_10;
	configuration feeder1_XF1_PADMOUNT_AN_5;
}

object transformer {
	name R2_12_47_3_xfmr_496;
	phases ABCN;
	from R2_12_47_3_node_17;
	to R2_12_47_3_meter_11;
	configuration feeder1_XF3_PADMOUNT_ABCN_150;
}

object transformer {
	name substation_transformer;
	from network_node;
	to R2_12_47_3_node_832;
	phases ABCN;
	configuration substation_xfmr_config;
}

object transformer {
	name transformer_bldg_1;
	phases ABCN;
	from feeder_head_meter;
	to meter_bldg_1;
	configuration copperplate_feeder_transf_conf_bldg_1;
}

object transformer {
	name transformer_bldg_2;
	phases ABCN;
	from feeder_head_meter;
	to meter_bldg_2;
	configuration copperplate_feeder_transf_conf_bldg_2;
}

object transformer {
	name transformer_bldg_3;
	phases ABCN;
	from feeder_head_meter;
	to meter_bldg_3;
	configuration copperplate_feeder_transf_conf_bldg_3;
}

object transformer {
	name transformer_bldg_4;
	phases ABCN;
	from feeder_head_meter;
	to meter_bldg_4;
	configuration copperplate_feeder_transf_conf_bldg_4;
}

object transformer {
	name transformer_bldg_5;
	phases ABCN;
	from feeder_head_meter;
	to meter_bldg_5;
	configuration copperplate_feeder_transf_conf_bldg_5;
}

object transformer {
	name transformer_bldg_6;
	phases ABCN;
	from feeder_head_meter;
	to meter_bldg_6;
	configuration copperplate_feeder_transf_conf_bldg_6;
}

object transformer {
	name transformer_bldg_7;
	phases ABCN;
	from feeder_head_meter;
	to meter_bldg_7;
	configuration copperplate_feeder_transf_conf_bldg_7;
}

object transformer {
	name transformer_bldg_8;
	phases ABCN;
	from feeder_head_meter;
	to meter_bldg_8;
	configuration copperplate_feeder_transf_conf_bldg_8;
}

object transformer {
	name transformer_bldg_9;
	phases ABCN;
	from feeder_head_meter;
	to meter_bldg_9;
	configuration copperplate_feeder_transf_conf_bldg_9;
}

object transformer {
	name transformer_bldg_10;
	phases ABCN;
	from feeder_head_meter;
	to meter_bldg_10;
	configuration copperplate_feeder_transf_conf_bldg_10;
}

object transformer {
	name transformer_bldg_11;
	phases ABCN;
	from feeder_head_meter;
	to meter_bldg_11;
	configuration copperplate_feeder_transf_conf_bldg_11;
}

object transformer {
	name transformer_bldg_12;
	phases ABCN;
	from feeder_head_meter;
	to meter_bldg_12;
	configuration copperplate_feeder_transf_conf_bldg_12;
}

object transformer {
	name transformer_bldg_13;
	phases ABCN;
	from feeder_head_meter;
	to meter_bldg_13;
	configuration copperplate_feeder_transf_conf_bldg_13;
}

object transformer {
	name transformer_bldg_14;
	phases ABCN;
	from feeder_head_meter;
	to meter_bldg_14;
	configuration copperplate_feeder_transf_conf_bldg_14;
}

object transformer {
	name transformer_bldg_16;
	phases ABCN;
	from feeder_head_meter;
	to meter_bldg_16;
	configuration copperplate_feeder_transf_conf_bldg_16;
}

object transformer {
	name transformer_bldg_17;
	phases ABCN;
	from feeder_head_meter;
	to meter_bldg_17;
	configuration copperplate_feeder_transf_conf_bldg_17;
}

object transformer {
	name transformer_bldg_18;
	phases ABCN;
	from feeder_head_meter;
	to meter_bldg_18;
	configuration copperplate_feeder_transf_conf_bldg_18;
}

object transformer {
	name transformer_bldg_19;
	phases ABCN;
	from feeder_head_meter;
	to meter_bldg_19;
	configuration copperplate_feeder_transf_conf_bldg_19;
}

object transformer {
	name transformer_bldg_20;
	phases ABCN;
	from feeder_head_meter;
	to meter_bldg_20;
	configuration copperplate_feeder_transf_conf_bldg_20;
}

object transformer {
	name transformer_bldg_21;
	phases ABCN;
	from feeder_head_meter;
	to meter_bldg_21;
	configuration copperplate_feeder_transf_conf_bldg_21;
}

object transformer {
	name transformer_bldg_23;
	phases ABCN;
	from feeder_head_meter;
	to meter_bldg_23;
	configuration copperplate_feeder_transf_conf_bldg_23;
}

object transformer {
	name transformer_bldg_24;
	phases ABCN;
	from feeder_head_meter;
	to meter_bldg_24;
	configuration copperplate_feeder_transf_conf_bldg_24;
}

object transformer {
	name transformer_bldg_25;
	phases ABCN;
	from feeder_head_meter;
	to meter_bldg_25;
	configuration copperplate_feeder_transf_conf_bldg_25;
}

object transformer {
	name transformer_bldg_26;
	phases ABCN;
	from feeder_head_meter;
	to meter_bldg_26;
	configuration copperplate_feeder_transf_conf_bldg_26;
}

object transformer {
	name transformer_bldg_27;
	phases ABCN;
	from feeder_head_meter;
	to meter_bldg_27;
	configuration copperplate_feeder_transf_conf_bldg_27;
}

object transformer {
	name transformer_bldg_28;
	phases ABCN;
	from feeder_head_meter;
	to meter_bldg_28;
	configuration copperplate_feeder_transf_conf_bldg_28;
}

object transformer {
	name transformer_bldg_29;
	phases ABCN;
	from feeder_head_meter;
	to meter_bldg_29;
	configuration copperplate_feeder_transf_conf_bldg_29;
}

object transformer {
	name transformer_bldg_30;
	phases ABCN;
	from feeder_head_meter;
	to meter_bldg_30;
	configuration copperplate_feeder_transf_conf_bldg_30;
}

object transformer {
	name transformer_bldg_31;
	phases ABCN;
	from feeder_head_meter;
	to meter_bldg_31;
	configuration copperplate_feeder_transf_conf_bldg_31;
}

object transformer {
	name transformer_bldg_32;
	phases ABCN;
	from feeder_head_meter;
	to meter_bldg_32;
	configuration copperplate_feeder_transf_conf_bldg_32;
}

object transformer {
	name transformer_bldg_33;
	phases ABCN;
	from feeder_head_meter;
	to meter_bldg_33;
	configuration copperplate_feeder_transf_conf_bldg_33;
}

object transformer {
	name transformer_bldg_34;
	phases ABCN;
	from feeder_head_meter;
	to meter_bldg_34;
	configuration copperplate_feeder_transf_conf_bldg_34;
}

object transformer {
	name transformer_bldg_35;
	phases ABCN;
	from feeder_head_meter;
	to meter_bldg_35;
	configuration copperplate_feeder_transf_conf_bldg_35;
}

object transformer {
	name transformer_bldg_36;
	phases ABCN;
	from feeder_head_meter;
	to meter_bldg_36;
	configuration copperplate_feeder_transf_conf_bldg_36;
}

object transformer {
	name transformer_bldg_37;
	phases ABCN;
	from feeder_head_meter;
	to meter_bldg_37;
	configuration copperplate_feeder_transf_conf_bldg_37;
}

object transformer {
	name transformer_bldg_39;
	phases ABCN;
	from feeder_head_meter;
	to meter_bldg_39;
	configuration copperplate_feeder_transf_conf_bldg_39;
}

object capacitor {
	name R2_12_47_3_cap_1;
	phases AN;
	pt_phase C;
	parent R2_12_47_3_node_3;
	phases_connected A;
	control MANUAL;
	capacitor_A 0.3 MVAr;
	capacitor_B 0.3 MVAr;
	capacitor_C 0.3 MVAr;
	control_level INDIVIDUAL;
	time_delay 30.0;
	dwell_time 30.0;
	cap_nominal_voltage 7200;
	nominal_voltage 7200;
	switchA CLOSED;
	switchB CLOSED;
	switchC CLOSED;
}

object triplex_node {
	name R2_12_47_3_tn_1;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_2;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_3;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_4;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_5;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_6;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_7;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_8;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_9;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_10;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_11;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_12;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_13;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_14;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_15;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_16;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_17;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_18;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_19;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_20;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_21;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_22;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_23;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_24;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_25;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_26;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_27;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_28;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_29;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_30;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_31;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_32;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_33;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_34;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_35;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_36;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_37;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_38;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_39;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_40;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_41;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_42;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_43;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_44;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_45;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_46;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_47;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_48;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_49;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_50;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_51;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_52;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_53;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_54;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_55;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_56;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_57;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_58;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_59;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_60;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_61;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_62;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_63;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_64;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_65;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_66;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_67;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_68;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_69;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_70;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_71;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_72;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_73;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_74;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_75;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_76;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_77;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_78;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_79;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_80;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_81;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_82;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_83;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_84;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_85;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_86;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_87;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_88;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_89;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_90;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_91;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_92;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_93;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_94;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_95;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_96;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_97;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_98;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_99;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_101;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_102;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_103;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_104;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_105;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_106;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_107;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_108;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_109;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_110;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_111;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_112;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_113;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_114;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_115;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_116;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_117;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_118;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_119;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_120;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_121;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_122;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_123;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_124;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_125;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_126;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_127;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_128;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_129;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_130;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_131;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_132;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_133;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_134;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_135;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_136;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_137;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_138;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_139;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_140;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_141;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_142;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_143;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_144;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_145;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_146;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_147;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_148;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_149;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_150;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_151;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_152;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_153;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_154;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_155;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_156;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_157;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_158;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_159;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_160;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_161;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_162;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_163;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_164;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_165;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_166;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_167;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_168;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_169;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_170;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_171;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_172;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_173;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_174;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_175;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_176;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_177;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_178;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_179;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_180;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_181;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_182;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_183;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_184;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_185;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_186;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_187;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_188;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_189;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_190;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_191;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_192;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_193;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_194;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_195;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_196;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_197;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_198;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_199;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_200;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_201;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_202;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_203;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_204;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_205;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_206;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_207;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_208;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_209;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_210;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_211;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_212;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_213;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_214;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_215;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_216;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_217;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_218;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_219;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_220;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_221;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_222;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_223;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_224;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_225;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_226;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_227;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_228;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_229;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_230;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_231;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_232;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_233;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_234;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_235;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_236;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_237;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_238;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_239;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_240;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_241;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_242;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_243;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_244;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_245;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_246;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_247;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_248;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_249;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_250;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_251;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_252;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_253;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_254;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_255;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_256;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_257;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_258;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_259;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_260;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_261;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_262;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_263;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_264;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_265;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_266;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_267;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_268;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_269;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_270;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_271;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_272;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_273;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_274;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_275;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_276;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_277;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_278;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_279;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_280;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_281;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_282;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_283;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_284;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_285;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_286;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_287;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_288;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_289;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_290;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_291;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_292;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_293;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_294;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_295;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_296;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_297;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_298;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_299;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_300;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_301;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_302;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_303;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_304;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_305;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_306;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_307;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_308;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_309;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_310;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_311;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_312;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_313;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_314;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_315;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_316;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_317;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_318;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_319;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_320;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_321;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_322;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_323;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_324;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_325;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_326;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_327;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_328;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_329;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_330;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_331;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_332;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_333;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_334;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_335;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_336;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_337;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_338;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_339;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_340;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_341;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_342;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_343;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_344;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_345;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_346;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_347;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_348;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_349;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_350;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_351;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_352;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_353;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_354;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_355;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_356;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_357;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_358;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_359;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_360;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_361;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_362;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_363;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_364;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_365;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_366;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_367;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_368;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_369;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_370;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_371;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_372;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_373;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_374;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_375;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_376;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_377;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_378;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_379;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_380;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_381;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_382;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_383;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_384;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_385;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_386;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_387;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_388;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_389;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_390;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_391;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_392;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_393;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_394;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_395;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_396;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_397;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_398;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_399;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_400;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_401;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_402;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_403;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_404;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_405;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_406;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_407;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_408;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_409;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_410;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_411;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_412;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_413;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_414;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_415;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_416;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_417;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_418;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_419;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_420;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_421;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_422;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_423;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_424;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_425;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_426;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_427;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_428;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_429;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_430;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_431;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_432;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_433;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_434;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_435;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_436;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_437;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_438;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_439;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_440;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_441;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_442;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_443;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_444;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_445;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_446;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_447;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_448;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_449;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_450;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_451;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_452;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_453;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_454;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_455;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_456;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_457;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_458;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_459;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_460;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_461;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_462;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_463;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_464;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_465;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_466;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_467;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_468;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_469;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_470;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_471;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_472;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_473;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_474;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R2_12_47_3_tn_475;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_476;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_477;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_478;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_479;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_480;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_481;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_482;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_483;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_484;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_485;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R2_12_47_3_tn_100;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_line {
	name R2_12_47_3_tn_1_tpx_1;
	from R2_12_47_3_tn_1;
	to R2_12_47_3_tn_1_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_2_tpx_1;
	from R2_12_47_3_tn_2;
	to R2_12_47_3_tn_2_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_2_tpx_2;
	from R2_12_47_3_tn_2;
	to R2_12_47_3_tn_2_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_3_tpx_1;
	from R2_12_47_3_tn_3;
	to R2_12_47_3_tn_3_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_4_tpx_1;
	from R2_12_47_3_tn_4;
	to R2_12_47_3_tn_4_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_4_tpx_2;
	from R2_12_47_3_tn_4;
	to R2_12_47_3_tn_4_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_5_tpx_1;
	from R2_12_47_3_tn_5;
	to R2_12_47_3_tn_5_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_5_tpx_2;
	from R2_12_47_3_tn_5;
	to R2_12_47_3_tn_5_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_6_tpx_1;
	from R2_12_47_3_tn_6;
	to R2_12_47_3_tn_6_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_6_tpx_2;
	from R2_12_47_3_tn_6;
	to R2_12_47_3_tn_6_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_7_tpx_1;
	from R2_12_47_3_tn_7;
	to R2_12_47_3_tn_7_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_7_tpx_2;
	from R2_12_47_3_tn_7;
	to R2_12_47_3_tn_7_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_7_tpx_3;
	from R2_12_47_3_tn_7;
	to R2_12_47_3_tn_7_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_7_tpx_4;
	from R2_12_47_3_tn_7;
	to R2_12_47_3_tn_7_mtr_4;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_8_tpx_1;
	from R2_12_47_3_tn_8;
	to R2_12_47_3_tn_8_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_8_tpx_2;
	from R2_12_47_3_tn_8;
	to R2_12_47_3_tn_8_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_8_tpx_3;
	from R2_12_47_3_tn_8;
	to R2_12_47_3_tn_8_mtr_3;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_8_tpx_4;
	from R2_12_47_3_tn_8;
	to R2_12_47_3_tn_8_mtr_4;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_9_tpx_1;
	from R2_12_47_3_tn_9;
	to R2_12_47_3_tn_9_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_9_tpx_2;
	from R2_12_47_3_tn_9;
	to R2_12_47_3_tn_9_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_10_tpx_1;
	from R2_12_47_3_tn_10;
	to R2_12_47_3_tn_10_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_10_tpx_2;
	from R2_12_47_3_tn_10;
	to R2_12_47_3_tn_10_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_11_tpx_1;
	from R2_12_47_3_tn_11;
	to R2_12_47_3_tn_11_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_11_tpx_2;
	from R2_12_47_3_tn_11;
	to R2_12_47_3_tn_11_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_12_tpx_1;
	from R2_12_47_3_tn_12;
	to R2_12_47_3_tn_12_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_12_tpx_2;
	from R2_12_47_3_tn_12;
	to R2_12_47_3_tn_12_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_13_tpx_1;
	from R2_12_47_3_tn_13;
	to R2_12_47_3_tn_13_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_13_tpx_2;
	from R2_12_47_3_tn_13;
	to R2_12_47_3_tn_13_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_14_tpx_1;
	from R2_12_47_3_tn_14;
	to R2_12_47_3_tn_14_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_14_tpx_2;
	from R2_12_47_3_tn_14;
	to R2_12_47_3_tn_14_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_14_tpx_3;
	from R2_12_47_3_tn_14;
	to R2_12_47_3_tn_14_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_14_tpx_4;
	from R2_12_47_3_tn_14;
	to R2_12_47_3_tn_14_mtr_4;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_15_tpx_1;
	from R2_12_47_3_tn_15;
	to R2_12_47_3_tn_15_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_15_tpx_2;
	from R2_12_47_3_tn_15;
	to R2_12_47_3_tn_15_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_15_tpx_3;
	from R2_12_47_3_tn_15;
	to R2_12_47_3_tn_15_mtr_3;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_15_tpx_4;
	from R2_12_47_3_tn_15;
	to R2_12_47_3_tn_15_mtr_4;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_15_tpx_5;
	from R2_12_47_3_tn_15;
	to R2_12_47_3_tn_15_mtr_5;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_16_tpx_1;
	from R2_12_47_3_tn_16;
	to R2_12_47_3_tn_16_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_16_tpx_2;
	from R2_12_47_3_tn_16;
	to R2_12_47_3_tn_16_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_16_tpx_3;
	from R2_12_47_3_tn_16;
	to R2_12_47_3_tn_16_mtr_3;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_16_tpx_4;
	from R2_12_47_3_tn_16;
	to R2_12_47_3_tn_16_mtr_4;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_16_tpx_5;
	from R2_12_47_3_tn_16;
	to R2_12_47_3_tn_16_mtr_5;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_17_tpx_1;
	from R2_12_47_3_tn_17;
	to R2_12_47_3_tn_17_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_17_tpx_2;
	from R2_12_47_3_tn_17;
	to R2_12_47_3_tn_17_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_18_tpx_1;
	from R2_12_47_3_tn_18;
	to R2_12_47_3_tn_18_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_18_tpx_2;
	from R2_12_47_3_tn_18;
	to R2_12_47_3_tn_18_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_18_tpx_3;
	from R2_12_47_3_tn_18;
	to R2_12_47_3_tn_18_mtr_3;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_18_tpx_4;
	from R2_12_47_3_tn_18;
	to R2_12_47_3_tn_18_mtr_4;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_18_tpx_5;
	from R2_12_47_3_tn_18;
	to R2_12_47_3_tn_18_mtr_5;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_19_tpx_1;
	from R2_12_47_3_tn_19;
	to R2_12_47_3_tn_19_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_19_tpx_2;
	from R2_12_47_3_tn_19;
	to R2_12_47_3_tn_19_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_20_tpx_1;
	from R2_12_47_3_tn_20;
	to R2_12_47_3_tn_20_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_20_tpx_2;
	from R2_12_47_3_tn_20;
	to R2_12_47_3_tn_20_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_21_tpx_1;
	from R2_12_47_3_tn_21;
	to R2_12_47_3_tn_21_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_21_tpx_2;
	from R2_12_47_3_tn_21;
	to R2_12_47_3_tn_21_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_22_tpx_1;
	from R2_12_47_3_tn_22;
	to R2_12_47_3_tn_22_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_22_tpx_2;
	from R2_12_47_3_tn_22;
	to R2_12_47_3_tn_22_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_23_tpx_1;
	from R2_12_47_3_tn_23;
	to R2_12_47_3_tn_23_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_23_tpx_2;
	from R2_12_47_3_tn_23;
	to R2_12_47_3_tn_23_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_24_tpx_1;
	from R2_12_47_3_tn_24;
	to R2_12_47_3_tn_24_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_24_tpx_2;
	from R2_12_47_3_tn_24;
	to R2_12_47_3_tn_24_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_25_tpx_1;
	from R2_12_47_3_tn_25;
	to R2_12_47_3_tn_25_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_25_tpx_2;
	from R2_12_47_3_tn_25;
	to R2_12_47_3_tn_25_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_26_tpx_1;
	from R2_12_47_3_tn_26;
	to R2_12_47_3_tn_26_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_26_tpx_2;
	from R2_12_47_3_tn_26;
	to R2_12_47_3_tn_26_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_27_tpx_1;
	from R2_12_47_3_tn_27;
	to R2_12_47_3_tn_27_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_27_tpx_2;
	from R2_12_47_3_tn_27;
	to R2_12_47_3_tn_27_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_28_tpx_1;
	from R2_12_47_3_tn_28;
	to R2_12_47_3_tn_28_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_28_tpx_2;
	from R2_12_47_3_tn_28;
	to R2_12_47_3_tn_28_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_29_tpx_1;
	from R2_12_47_3_tn_29;
	to R2_12_47_3_tn_29_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_29_tpx_2;
	from R2_12_47_3_tn_29;
	to R2_12_47_3_tn_29_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_30_tpx_1;
	from R2_12_47_3_tn_30;
	to R2_12_47_3_tn_30_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_30_tpx_2;
	from R2_12_47_3_tn_30;
	to R2_12_47_3_tn_30_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_31_tpx_1;
	from R2_12_47_3_tn_31;
	to R2_12_47_3_tn_31_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_31_tpx_2;
	from R2_12_47_3_tn_31;
	to R2_12_47_3_tn_31_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_32_tpx_1;
	from R2_12_47_3_tn_32;
	to R2_12_47_3_tn_32_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_32_tpx_2;
	from R2_12_47_3_tn_32;
	to R2_12_47_3_tn_32_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_33_tpx_1;
	from R2_12_47_3_tn_33;
	to R2_12_47_3_tn_33_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_33_tpx_2;
	from R2_12_47_3_tn_33;
	to R2_12_47_3_tn_33_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_34_tpx_1;
	from R2_12_47_3_tn_34;
	to R2_12_47_3_tn_34_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_34_tpx_2;
	from R2_12_47_3_tn_34;
	to R2_12_47_3_tn_34_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_35_tpx_1;
	from R2_12_47_3_tn_35;
	to R2_12_47_3_tn_35_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_35_tpx_2;
	from R2_12_47_3_tn_35;
	to R2_12_47_3_tn_35_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_36_tpx_1;
	from R2_12_47_3_tn_36;
	to R2_12_47_3_tn_36_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_36_tpx_2;
	from R2_12_47_3_tn_36;
	to R2_12_47_3_tn_36_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_37_tpx_1;
	from R2_12_47_3_tn_37;
	to R2_12_47_3_tn_37_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_37_tpx_2;
	from R2_12_47_3_tn_37;
	to R2_12_47_3_tn_37_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_38_tpx_1;
	from R2_12_47_3_tn_38;
	to R2_12_47_3_tn_38_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_38_tpx_2;
	from R2_12_47_3_tn_38;
	to R2_12_47_3_tn_38_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_39_tpx_1;
	from R2_12_47_3_tn_39;
	to R2_12_47_3_tn_39_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_39_tpx_2;
	from R2_12_47_3_tn_39;
	to R2_12_47_3_tn_39_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_40_tpx_1;
	from R2_12_47_3_tn_40;
	to R2_12_47_3_tn_40_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_40_tpx_2;
	from R2_12_47_3_tn_40;
	to R2_12_47_3_tn_40_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_41_tpx_1;
	from R2_12_47_3_tn_41;
	to R2_12_47_3_tn_41_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_41_tpx_2;
	from R2_12_47_3_tn_41;
	to R2_12_47_3_tn_41_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_42_tpx_1;
	from R2_12_47_3_tn_42;
	to R2_12_47_3_tn_42_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_42_tpx_2;
	from R2_12_47_3_tn_42;
	to R2_12_47_3_tn_42_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_43_tpx_1;
	from R2_12_47_3_tn_43;
	to R2_12_47_3_tn_43_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_43_tpx_2;
	from R2_12_47_3_tn_43;
	to R2_12_47_3_tn_43_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_44_tpx_1;
	from R2_12_47_3_tn_44;
	to R2_12_47_3_tn_44_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_44_tpx_2;
	from R2_12_47_3_tn_44;
	to R2_12_47_3_tn_44_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_45_tpx_1;
	from R2_12_47_3_tn_45;
	to R2_12_47_3_tn_45_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_45_tpx_2;
	from R2_12_47_3_tn_45;
	to R2_12_47_3_tn_45_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_45_tpx_3;
	from R2_12_47_3_tn_45;
	to R2_12_47_3_tn_45_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_45_tpx_4;
	from R2_12_47_3_tn_45;
	to R2_12_47_3_tn_45_mtr_4;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_46_tpx_1;
	from R2_12_47_3_tn_46;
	to R2_12_47_3_tn_46_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_46_tpx_2;
	from R2_12_47_3_tn_46;
	to R2_12_47_3_tn_46_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_46_tpx_3;
	from R2_12_47_3_tn_46;
	to R2_12_47_3_tn_46_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_46_tpx_4;
	from R2_12_47_3_tn_46;
	to R2_12_47_3_tn_46_mtr_4;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_46_tpx_5;
	from R2_12_47_3_tn_46;
	to R2_12_47_3_tn_46_mtr_5;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_46_tpx_6;
	from R2_12_47_3_tn_46;
	to R2_12_47_3_tn_46_mtr_6;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_46_tpx_7;
	from R2_12_47_3_tn_46;
	to R2_12_47_3_tn_46_mtr_7;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_46_tpx_8;
	from R2_12_47_3_tn_46;
	to R2_12_47_3_tn_46_mtr_8;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_47_tpx_1;
	from R2_12_47_3_tn_47;
	to R2_12_47_3_tn_47_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_47_tpx_2;
	from R2_12_47_3_tn_47;
	to R2_12_47_3_tn_47_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_47_tpx_3;
	from R2_12_47_3_tn_47;
	to R2_12_47_3_tn_47_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_47_tpx_4;
	from R2_12_47_3_tn_47;
	to R2_12_47_3_tn_47_mtr_4;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_47_tpx_5;
	from R2_12_47_3_tn_47;
	to R2_12_47_3_tn_47_mtr_5;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_47_tpx_6;
	from R2_12_47_3_tn_47;
	to R2_12_47_3_tn_47_mtr_6;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_47_tpx_7;
	from R2_12_47_3_tn_47;
	to R2_12_47_3_tn_47_mtr_7;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_47_tpx_8;
	from R2_12_47_3_tn_47;
	to R2_12_47_3_tn_47_mtr_8;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_48_tpx_1;
	from R2_12_47_3_tn_48;
	to R2_12_47_3_tn_48_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_48_tpx_2;
	from R2_12_47_3_tn_48;
	to R2_12_47_3_tn_48_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_48_tpx_3;
	from R2_12_47_3_tn_48;
	to R2_12_47_3_tn_48_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_48_tpx_4;
	from R2_12_47_3_tn_48;
	to R2_12_47_3_tn_48_mtr_4;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_48_tpx_5;
	from R2_12_47_3_tn_48;
	to R2_12_47_3_tn_48_mtr_5;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_48_tpx_6;
	from R2_12_47_3_tn_48;
	to R2_12_47_3_tn_48_mtr_6;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_48_tpx_7;
	from R2_12_47_3_tn_48;
	to R2_12_47_3_tn_48_mtr_7;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_48_tpx_8;
	from R2_12_47_3_tn_48;
	to R2_12_47_3_tn_48_mtr_8;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_49_tpx_1;
	from R2_12_47_3_tn_49;
	to R2_12_47_3_tn_49_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_49_tpx_2;
	from R2_12_47_3_tn_49;
	to R2_12_47_3_tn_49_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_49_tpx_3;
	from R2_12_47_3_tn_49;
	to R2_12_47_3_tn_49_mtr_3;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_49_tpx_4;
	from R2_12_47_3_tn_49;
	to R2_12_47_3_tn_49_mtr_4;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_49_tpx_5;
	from R2_12_47_3_tn_49;
	to R2_12_47_3_tn_49_mtr_5;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_49_tpx_6;
	from R2_12_47_3_tn_49;
	to R2_12_47_3_tn_49_mtr_6;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_49_tpx_7;
	from R2_12_47_3_tn_49;
	to R2_12_47_3_tn_49_mtr_7;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_49_tpx_8;
	from R2_12_47_3_tn_49;
	to R2_12_47_3_tn_49_mtr_8;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_49_tpx_9;
	from R2_12_47_3_tn_49;
	to R2_12_47_3_tn_49_mtr_9;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_49_tpx_10;
	from R2_12_47_3_tn_49;
	to R2_12_47_3_tn_49_mtr_10;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_50_tpx_1;
	from R2_12_47_3_tn_50;
	to R2_12_47_3_tn_50_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_50_tpx_2;
	from R2_12_47_3_tn_50;
	to R2_12_47_3_tn_50_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_50_tpx_3;
	from R2_12_47_3_tn_50;
	to R2_12_47_3_tn_50_mtr_3;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_50_tpx_4;
	from R2_12_47_3_tn_50;
	to R2_12_47_3_tn_50_mtr_4;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_50_tpx_5;
	from R2_12_47_3_tn_50;
	to R2_12_47_3_tn_50_mtr_5;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_50_tpx_6;
	from R2_12_47_3_tn_50;
	to R2_12_47_3_tn_50_mtr_6;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_50_tpx_7;
	from R2_12_47_3_tn_50;
	to R2_12_47_3_tn_50_mtr_7;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_50_tpx_8;
	from R2_12_47_3_tn_50;
	to R2_12_47_3_tn_50_mtr_8;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_50_tpx_9;
	from R2_12_47_3_tn_50;
	to R2_12_47_3_tn_50_mtr_9;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_50_tpx_10;
	from R2_12_47_3_tn_50;
	to R2_12_47_3_tn_50_mtr_10;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_51_tpx_1;
	from R2_12_47_3_tn_51;
	to R2_12_47_3_tn_51_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_51_tpx_2;
	from R2_12_47_3_tn_51;
	to R2_12_47_3_tn_51_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_51_tpx_3;
	from R2_12_47_3_tn_51;
	to R2_12_47_3_tn_51_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_51_tpx_4;
	from R2_12_47_3_tn_51;
	to R2_12_47_3_tn_51_mtr_4;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_51_tpx_5;
	from R2_12_47_3_tn_51;
	to R2_12_47_3_tn_51_mtr_5;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_51_tpx_6;
	from R2_12_47_3_tn_51;
	to R2_12_47_3_tn_51_mtr_6;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_51_tpx_7;
	from R2_12_47_3_tn_51;
	to R2_12_47_3_tn_51_mtr_7;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_51_tpx_8;
	from R2_12_47_3_tn_51;
	to R2_12_47_3_tn_51_mtr_8;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_52_tpx_1;
	from R2_12_47_3_tn_52;
	to R2_12_47_3_tn_52_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_52_tpx_2;
	from R2_12_47_3_tn_52;
	to R2_12_47_3_tn_52_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_52_tpx_3;
	from R2_12_47_3_tn_52;
	to R2_12_47_3_tn_52_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_52_tpx_4;
	from R2_12_47_3_tn_52;
	to R2_12_47_3_tn_52_mtr_4;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_52_tpx_5;
	from R2_12_47_3_tn_52;
	to R2_12_47_3_tn_52_mtr_5;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_52_tpx_6;
	from R2_12_47_3_tn_52;
	to R2_12_47_3_tn_52_mtr_6;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_52_tpx_7;
	from R2_12_47_3_tn_52;
	to R2_12_47_3_tn_52_mtr_7;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_52_tpx_8;
	from R2_12_47_3_tn_52;
	to R2_12_47_3_tn_52_mtr_8;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_53_tpx_1;
	from R2_12_47_3_tn_53;
	to R2_12_47_3_tn_53_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_53_tpx_2;
	from R2_12_47_3_tn_53;
	to R2_12_47_3_tn_53_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_53_tpx_3;
	from R2_12_47_3_tn_53;
	to R2_12_47_3_tn_53_mtr_3;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_53_tpx_4;
	from R2_12_47_3_tn_53;
	to R2_12_47_3_tn_53_mtr_4;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_53_tpx_5;
	from R2_12_47_3_tn_53;
	to R2_12_47_3_tn_53_mtr_5;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_53_tpx_6;
	from R2_12_47_3_tn_53;
	to R2_12_47_3_tn_53_mtr_6;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_53_tpx_7;
	from R2_12_47_3_tn_53;
	to R2_12_47_3_tn_53_mtr_7;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_53_tpx_8;
	from R2_12_47_3_tn_53;
	to R2_12_47_3_tn_53_mtr_8;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_53_tpx_9;
	from R2_12_47_3_tn_53;
	to R2_12_47_3_tn_53_mtr_9;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_53_tpx_10;
	from R2_12_47_3_tn_53;
	to R2_12_47_3_tn_53_mtr_10;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_54_tpx_1;
	from R2_12_47_3_tn_54;
	to R2_12_47_3_tn_54_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_54_tpx_2;
	from R2_12_47_3_tn_54;
	to R2_12_47_3_tn_54_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_54_tpx_3;
	from R2_12_47_3_tn_54;
	to R2_12_47_3_tn_54_mtr_3;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_54_tpx_4;
	from R2_12_47_3_tn_54;
	to R2_12_47_3_tn_54_mtr_4;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_54_tpx_5;
	from R2_12_47_3_tn_54;
	to R2_12_47_3_tn_54_mtr_5;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_54_tpx_6;
	from R2_12_47_3_tn_54;
	to R2_12_47_3_tn_54_mtr_6;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_54_tpx_7;
	from R2_12_47_3_tn_54;
	to R2_12_47_3_tn_54_mtr_7;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_54_tpx_8;
	from R2_12_47_3_tn_54;
	to R2_12_47_3_tn_54_mtr_8;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_54_tpx_9;
	from R2_12_47_3_tn_54;
	to R2_12_47_3_tn_54_mtr_9;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_54_tpx_10;
	from R2_12_47_3_tn_54;
	to R2_12_47_3_tn_54_mtr_10;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_55_tpx_1;
	from R2_12_47_3_tn_55;
	to R2_12_47_3_tn_55_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_55_tpx_2;
	from R2_12_47_3_tn_55;
	to R2_12_47_3_tn_55_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_56_tpx_1;
	from R2_12_47_3_tn_56;
	to R2_12_47_3_tn_56_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_56_tpx_2;
	from R2_12_47_3_tn_56;
	to R2_12_47_3_tn_56_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_56_tpx_3;
	from R2_12_47_3_tn_56;
	to R2_12_47_3_tn_56_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_56_tpx_4;
	from R2_12_47_3_tn_56;
	to R2_12_47_3_tn_56_mtr_4;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_56_tpx_5;
	from R2_12_47_3_tn_56;
	to R2_12_47_3_tn_56_mtr_5;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_56_tpx_6;
	from R2_12_47_3_tn_56;
	to R2_12_47_3_tn_56_mtr_6;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_57_tpx_1;
	from R2_12_47_3_tn_57;
	to R2_12_47_3_tn_57_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_57_tpx_2;
	from R2_12_47_3_tn_57;
	to R2_12_47_3_tn_57_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_57_tpx_3;
	from R2_12_47_3_tn_57;
	to R2_12_47_3_tn_57_mtr_3;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_57_tpx_4;
	from R2_12_47_3_tn_57;
	to R2_12_47_3_tn_57_mtr_4;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_58_tpx_1;
	from R2_12_47_3_tn_58;
	to R2_12_47_3_tn_58_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_58_tpx_2;
	from R2_12_47_3_tn_58;
	to R2_12_47_3_tn_58_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_58_tpx_3;
	from R2_12_47_3_tn_58;
	to R2_12_47_3_tn_58_mtr_3;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_58_tpx_4;
	from R2_12_47_3_tn_58;
	to R2_12_47_3_tn_58_mtr_4;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_58_tpx_5;
	from R2_12_47_3_tn_58;
	to R2_12_47_3_tn_58_mtr_5;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_59_tpx_1;
	from R2_12_47_3_tn_59;
	to R2_12_47_3_tn_59_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_59_tpx_2;
	from R2_12_47_3_tn_59;
	to R2_12_47_3_tn_59_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_60_tpx_1;
	from R2_12_47_3_tn_60;
	to R2_12_47_3_tn_60_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_60_tpx_2;
	from R2_12_47_3_tn_60;
	to R2_12_47_3_tn_60_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_61_tpx_1;
	from R2_12_47_3_tn_61;
	to R2_12_47_3_tn_61_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_61_tpx_2;
	from R2_12_47_3_tn_61;
	to R2_12_47_3_tn_61_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_61_tpx_3;
	from R2_12_47_3_tn_61;
	to R2_12_47_3_tn_61_mtr_3;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_61_tpx_4;
	from R2_12_47_3_tn_61;
	to R2_12_47_3_tn_61_mtr_4;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_61_tpx_5;
	from R2_12_47_3_tn_61;
	to R2_12_47_3_tn_61_mtr_5;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_61_tpx_6;
	from R2_12_47_3_tn_61;
	to R2_12_47_3_tn_61_mtr_6;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_61_tpx_7;
	from R2_12_47_3_tn_61;
	to R2_12_47_3_tn_61_mtr_7;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_61_tpx_8;
	from R2_12_47_3_tn_61;
	to R2_12_47_3_tn_61_mtr_8;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_61_tpx_9;
	from R2_12_47_3_tn_61;
	to R2_12_47_3_tn_61_mtr_9;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_61_tpx_10;
	from R2_12_47_3_tn_61;
	to R2_12_47_3_tn_61_mtr_10;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_62_tpx_1;
	from R2_12_47_3_tn_62;
	to R2_12_47_3_tn_62_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_62_tpx_2;
	from R2_12_47_3_tn_62;
	to R2_12_47_3_tn_62_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_62_tpx_3;
	from R2_12_47_3_tn_62;
	to R2_12_47_3_tn_62_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_62_tpx_4;
	from R2_12_47_3_tn_62;
	to R2_12_47_3_tn_62_mtr_4;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_62_tpx_5;
	from R2_12_47_3_tn_62;
	to R2_12_47_3_tn_62_mtr_5;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_62_tpx_6;
	from R2_12_47_3_tn_62;
	to R2_12_47_3_tn_62_mtr_6;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_62_tpx_7;
	from R2_12_47_3_tn_62;
	to R2_12_47_3_tn_62_mtr_7;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_62_tpx_8;
	from R2_12_47_3_tn_62;
	to R2_12_47_3_tn_62_mtr_8;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_63_tpx_1;
	from R2_12_47_3_tn_63;
	to R2_12_47_3_tn_63_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_63_tpx_2;
	from R2_12_47_3_tn_63;
	to R2_12_47_3_tn_63_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_63_tpx_3;
	from R2_12_47_3_tn_63;
	to R2_12_47_3_tn_63_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_63_tpx_4;
	from R2_12_47_3_tn_63;
	to R2_12_47_3_tn_63_mtr_4;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_63_tpx_5;
	from R2_12_47_3_tn_63;
	to R2_12_47_3_tn_63_mtr_5;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_63_tpx_6;
	from R2_12_47_3_tn_63;
	to R2_12_47_3_tn_63_mtr_6;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_63_tpx_7;
	from R2_12_47_3_tn_63;
	to R2_12_47_3_tn_63_mtr_7;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_63_tpx_8;
	from R2_12_47_3_tn_63;
	to R2_12_47_3_tn_63_mtr_8;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_63_tpx_9;
	from R2_12_47_3_tn_63;
	to R2_12_47_3_tn_63_mtr_9;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_63_tpx_10;
	from R2_12_47_3_tn_63;
	to R2_12_47_3_tn_63_mtr_10;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_63_tpx_11;
	from R2_12_47_3_tn_63;
	to R2_12_47_3_tn_63_mtr_11;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_63_tpx_12;
	from R2_12_47_3_tn_63;
	to R2_12_47_3_tn_63_mtr_12;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_63_tpx_13;
	from R2_12_47_3_tn_63;
	to R2_12_47_3_tn_63_mtr_13;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_64_tpx_1;
	from R2_12_47_3_tn_64;
	to R2_12_47_3_tn_64_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_65_tpx_1;
	from R2_12_47_3_tn_65;
	to R2_12_47_3_tn_65_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_65_tpx_2;
	from R2_12_47_3_tn_65;
	to R2_12_47_3_tn_65_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_65_tpx_3;
	from R2_12_47_3_tn_65;
	to R2_12_47_3_tn_65_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_65_tpx_4;
	from R2_12_47_3_tn_65;
	to R2_12_47_3_tn_65_mtr_4;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_65_tpx_5;
	from R2_12_47_3_tn_65;
	to R2_12_47_3_tn_65_mtr_5;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_65_tpx_6;
	from R2_12_47_3_tn_65;
	to R2_12_47_3_tn_65_mtr_6;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_65_tpx_7;
	from R2_12_47_3_tn_65;
	to R2_12_47_3_tn_65_mtr_7;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_65_tpx_8;
	from R2_12_47_3_tn_65;
	to R2_12_47_3_tn_65_mtr_8;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_65_tpx_9;
	from R2_12_47_3_tn_65;
	to R2_12_47_3_tn_65_mtr_9;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_65_tpx_10;
	from R2_12_47_3_tn_65;
	to R2_12_47_3_tn_65_mtr_10;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_65_tpx_11;
	from R2_12_47_3_tn_65;
	to R2_12_47_3_tn_65_mtr_11;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_65_tpx_12;
	from R2_12_47_3_tn_65;
	to R2_12_47_3_tn_65_mtr_12;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_65_tpx_13;
	from R2_12_47_3_tn_65;
	to R2_12_47_3_tn_65_mtr_13;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_66_tpx_1;
	from R2_12_47_3_tn_66;
	to R2_12_47_3_tn_66_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_66_tpx_2;
	from R2_12_47_3_tn_66;
	to R2_12_47_3_tn_66_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_66_tpx_3;
	from R2_12_47_3_tn_66;
	to R2_12_47_3_tn_66_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_66_tpx_4;
	from R2_12_47_3_tn_66;
	to R2_12_47_3_tn_66_mtr_4;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_66_tpx_5;
	from R2_12_47_3_tn_66;
	to R2_12_47_3_tn_66_mtr_5;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_66_tpx_6;
	from R2_12_47_3_tn_66;
	to R2_12_47_3_tn_66_mtr_6;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_66_tpx_7;
	from R2_12_47_3_tn_66;
	to R2_12_47_3_tn_66_mtr_7;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_66_tpx_8;
	from R2_12_47_3_tn_66;
	to R2_12_47_3_tn_66_mtr_8;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_67_tpx_1;
	from R2_12_47_3_tn_67;
	to R2_12_47_3_tn_67_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_67_tpx_2;
	from R2_12_47_3_tn_67;
	to R2_12_47_3_tn_67_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_67_tpx_3;
	from R2_12_47_3_tn_67;
	to R2_12_47_3_tn_67_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_67_tpx_4;
	from R2_12_47_3_tn_67;
	to R2_12_47_3_tn_67_mtr_4;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_67_tpx_5;
	from R2_12_47_3_tn_67;
	to R2_12_47_3_tn_67_mtr_5;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_67_tpx_6;
	from R2_12_47_3_tn_67;
	to R2_12_47_3_tn_67_mtr_6;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_67_tpx_7;
	from R2_12_47_3_tn_67;
	to R2_12_47_3_tn_67_mtr_7;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_67_tpx_8;
	from R2_12_47_3_tn_67;
	to R2_12_47_3_tn_67_mtr_8;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_68_tpx_1;
	from R2_12_47_3_tn_68;
	to R2_12_47_3_tn_68_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_68_tpx_2;
	from R2_12_47_3_tn_68;
	to R2_12_47_3_tn_68_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_69_tpx_1;
	from R2_12_47_3_tn_69;
	to R2_12_47_3_tn_69_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_69_tpx_2;
	from R2_12_47_3_tn_69;
	to R2_12_47_3_tn_69_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_70_tpx_1;
	from R2_12_47_3_tn_70;
	to R2_12_47_3_tn_70_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_71_tpx_1;
	from R2_12_47_3_tn_71;
	to R2_12_47_3_tn_71_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_72_tpx_1;
	from R2_12_47_3_tn_72;
	to R2_12_47_3_tn_72_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_72_tpx_2;
	from R2_12_47_3_tn_72;
	to R2_12_47_3_tn_72_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_73_tpx_1;
	from R2_12_47_3_tn_73;
	to R2_12_47_3_tn_73_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_73_tpx_2;
	from R2_12_47_3_tn_73;
	to R2_12_47_3_tn_73_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_74_tpx_1;
	from R2_12_47_3_tn_74;
	to R2_12_47_3_tn_74_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_74_tpx_2;
	from R2_12_47_3_tn_74;
	to R2_12_47_3_tn_74_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_75_tpx_1;
	from R2_12_47_3_tn_75;
	to R2_12_47_3_tn_75_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_75_tpx_2;
	from R2_12_47_3_tn_75;
	to R2_12_47_3_tn_75_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_76_tpx_1;
	from R2_12_47_3_tn_76;
	to R2_12_47_3_tn_76_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_77_tpx_1;
	from R2_12_47_3_tn_77;
	to R2_12_47_3_tn_77_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_78_tpx_1;
	from R2_12_47_3_tn_78;
	to R2_12_47_3_tn_78_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_79_tpx_1;
	from R2_12_47_3_tn_79;
	to R2_12_47_3_tn_79_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_80_tpx_1;
	from R2_12_47_3_tn_80;
	to R2_12_47_3_tn_80_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_80_tpx_2;
	from R2_12_47_3_tn_80;
	to R2_12_47_3_tn_80_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_81_tpx_1;
	from R2_12_47_3_tn_81;
	to R2_12_47_3_tn_81_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_81_tpx_2;
	from R2_12_47_3_tn_81;
	to R2_12_47_3_tn_81_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_82_tpx_1;
	from R2_12_47_3_tn_82;
	to R2_12_47_3_tn_82_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_83_tpx_1;
	from R2_12_47_3_tn_83;
	to R2_12_47_3_tn_83_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_84_tpx_1;
	from R2_12_47_3_tn_84;
	to R2_12_47_3_tn_84_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_84_tpx_2;
	from R2_12_47_3_tn_84;
	to R2_12_47_3_tn_84_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_85_tpx_1;
	from R2_12_47_3_tn_85;
	to R2_12_47_3_tn_85_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_85_tpx_2;
	from R2_12_47_3_tn_85;
	to R2_12_47_3_tn_85_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_86_tpx_1;
	from R2_12_47_3_tn_86;
	to R2_12_47_3_tn_86_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_87_tpx_1;
	from R2_12_47_3_tn_87;
	to R2_12_47_3_tn_87_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_88_tpx_1;
	from R2_12_47_3_tn_88;
	to R2_12_47_3_tn_88_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_88_tpx_2;
	from R2_12_47_3_tn_88;
	to R2_12_47_3_tn_88_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_88_tpx_3;
	from R2_12_47_3_tn_88;
	to R2_12_47_3_tn_88_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_89_tpx_1;
	from R2_12_47_3_tn_89;
	to R2_12_47_3_tn_89_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_89_tpx_2;
	from R2_12_47_3_tn_89;
	to R2_12_47_3_tn_89_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_90_tpx_1;
	from R2_12_47_3_tn_90;
	to R2_12_47_3_tn_90_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_91_tpx_1;
	from R2_12_47_3_tn_91;
	to R2_12_47_3_tn_91_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_92_tpx_1;
	from R2_12_47_3_tn_92;
	to R2_12_47_3_tn_92_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_93_tpx_1;
	from R2_12_47_3_tn_93;
	to R2_12_47_3_tn_93_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_94_tpx_1;
	from R2_12_47_3_tn_94;
	to R2_12_47_3_tn_94_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_94_tpx_2;
	from R2_12_47_3_tn_94;
	to R2_12_47_3_tn_94_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_95_tpx_1;
	from R2_12_47_3_tn_95;
	to R2_12_47_3_tn_95_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_96_tpx_1;
	from R2_12_47_3_tn_96;
	to R2_12_47_3_tn_96_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_97_tpx_1;
	from R2_12_47_3_tn_97;
	to R2_12_47_3_tn_97_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_98_tpx_1;
	from R2_12_47_3_tn_98;
	to R2_12_47_3_tn_98_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_99_tpx_1;
	from R2_12_47_3_tn_99;
	to R2_12_47_3_tn_99_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_101_tpx_1;
	from R2_12_47_3_tn_101;
	to R2_12_47_3_tn_101_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_101_tpx_2;
	from R2_12_47_3_tn_101;
	to R2_12_47_3_tn_101_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_101_tpx_3;
	from R2_12_47_3_tn_101;
	to R2_12_47_3_tn_101_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_101_tpx_4;
	from R2_12_47_3_tn_101;
	to R2_12_47_3_tn_101_mtr_4;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_102_tpx_1;
	from R2_12_47_3_tn_102;
	to R2_12_47_3_tn_102_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_103_tpx_1;
	from R2_12_47_3_tn_103;
	to R2_12_47_3_tn_103_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_104_tpx_1;
	from R2_12_47_3_tn_104;
	to R2_12_47_3_tn_104_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_104_tpx_2;
	from R2_12_47_3_tn_104;
	to R2_12_47_3_tn_104_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_105_tpx_1;
	from R2_12_47_3_tn_105;
	to R2_12_47_3_tn_105_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_105_tpx_2;
	from R2_12_47_3_tn_105;
	to R2_12_47_3_tn_105_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_105_tpx_3;
	from R2_12_47_3_tn_105;
	to R2_12_47_3_tn_105_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_106_tpx_1;
	from R2_12_47_3_tn_106;
	to R2_12_47_3_tn_106_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_106_tpx_2;
	from R2_12_47_3_tn_106;
	to R2_12_47_3_tn_106_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_107_tpx_1;
	from R2_12_47_3_tn_107;
	to R2_12_47_3_tn_107_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_108_tpx_1;
	from R2_12_47_3_tn_108;
	to R2_12_47_3_tn_108_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_109_tpx_1;
	from R2_12_47_3_tn_109;
	to R2_12_47_3_tn_109_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_110_tpx_1;
	from R2_12_47_3_tn_110;
	to R2_12_47_3_tn_110_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_111_tpx_1;
	from R2_12_47_3_tn_111;
	to R2_12_47_3_tn_111_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_112_tpx_1;
	from R2_12_47_3_tn_112;
	to R2_12_47_3_tn_112_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_113_tpx_1;
	from R2_12_47_3_tn_113;
	to R2_12_47_3_tn_113_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_113_tpx_2;
	from R2_12_47_3_tn_113;
	to R2_12_47_3_tn_113_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_114_tpx_1;
	from R2_12_47_3_tn_114;
	to R2_12_47_3_tn_114_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_114_tpx_2;
	from R2_12_47_3_tn_114;
	to R2_12_47_3_tn_114_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_114_tpx_3;
	from R2_12_47_3_tn_114;
	to R2_12_47_3_tn_114_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_114_tpx_4;
	from R2_12_47_3_tn_114;
	to R2_12_47_3_tn_114_mtr_4;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_115_tpx_1;
	from R2_12_47_3_tn_115;
	to R2_12_47_3_tn_115_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_116_tpx_1;
	from R2_12_47_3_tn_116;
	to R2_12_47_3_tn_116_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_117_tpx_1;
	from R2_12_47_3_tn_117;
	to R2_12_47_3_tn_117_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_117_tpx_2;
	from R2_12_47_3_tn_117;
	to R2_12_47_3_tn_117_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_118_tpx_1;
	from R2_12_47_3_tn_118;
	to R2_12_47_3_tn_118_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_119_tpx_1;
	from R2_12_47_3_tn_119;
	to R2_12_47_3_tn_119_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_120_tpx_1;
	from R2_12_47_3_tn_120;
	to R2_12_47_3_tn_120_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_120_tpx_2;
	from R2_12_47_3_tn_120;
	to R2_12_47_3_tn_120_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_120_tpx_3;
	from R2_12_47_3_tn_120;
	to R2_12_47_3_tn_120_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_120_tpx_4;
	from R2_12_47_3_tn_120;
	to R2_12_47_3_tn_120_mtr_4;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_121_tpx_1;
	from R2_12_47_3_tn_121;
	to R2_12_47_3_tn_121_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_121_tpx_2;
	from R2_12_47_3_tn_121;
	to R2_12_47_3_tn_121_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_122_tpx_1;
	from R2_12_47_3_tn_122;
	to R2_12_47_3_tn_122_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_122_tpx_2;
	from R2_12_47_3_tn_122;
	to R2_12_47_3_tn_122_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_123_tpx_1;
	from R2_12_47_3_tn_123;
	to R2_12_47_3_tn_123_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_124_tpx_1;
	from R2_12_47_3_tn_124;
	to R2_12_47_3_tn_124_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_125_tpx_1;
	from R2_12_47_3_tn_125;
	to R2_12_47_3_tn_125_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_126_tpx_1;
	from R2_12_47_3_tn_126;
	to R2_12_47_3_tn_126_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_127_tpx_1;
	from R2_12_47_3_tn_127;
	to R2_12_47_3_tn_127_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_128_tpx_1;
	from R2_12_47_3_tn_128;
	to R2_12_47_3_tn_128_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_129_tpx_1;
	from R2_12_47_3_tn_129;
	to R2_12_47_3_tn_129_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_129_tpx_2;
	from R2_12_47_3_tn_129;
	to R2_12_47_3_tn_129_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_130_tpx_1;
	from R2_12_47_3_tn_130;
	to R2_12_47_3_tn_130_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_130_tpx_2;
	from R2_12_47_3_tn_130;
	to R2_12_47_3_tn_130_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_130_tpx_3;
	from R2_12_47_3_tn_130;
	to R2_12_47_3_tn_130_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_130_tpx_4;
	from R2_12_47_3_tn_130;
	to R2_12_47_3_tn_130_mtr_4;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_131_tpx_1;
	from R2_12_47_3_tn_131;
	to R2_12_47_3_tn_131_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_131_tpx_2;
	from R2_12_47_3_tn_131;
	to R2_12_47_3_tn_131_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_131_tpx_3;
	from R2_12_47_3_tn_131;
	to R2_12_47_3_tn_131_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_131_tpx_4;
	from R2_12_47_3_tn_131;
	to R2_12_47_3_tn_131_mtr_4;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_132_tpx_1;
	from R2_12_47_3_tn_132;
	to R2_12_47_3_tn_132_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_132_tpx_2;
	from R2_12_47_3_tn_132;
	to R2_12_47_3_tn_132_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_132_tpx_3;
	from R2_12_47_3_tn_132;
	to R2_12_47_3_tn_132_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_132_tpx_4;
	from R2_12_47_3_tn_132;
	to R2_12_47_3_tn_132_mtr_4;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_133_tpx_1;
	from R2_12_47_3_tn_133;
	to R2_12_47_3_tn_133_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_133_tpx_2;
	from R2_12_47_3_tn_133;
	to R2_12_47_3_tn_133_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_134_tpx_1;
	from R2_12_47_3_tn_134;
	to R2_12_47_3_tn_134_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_134_tpx_2;
	from R2_12_47_3_tn_134;
	to R2_12_47_3_tn_134_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_134_tpx_3;
	from R2_12_47_3_tn_134;
	to R2_12_47_3_tn_134_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_134_tpx_4;
	from R2_12_47_3_tn_134;
	to R2_12_47_3_tn_134_mtr_4;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_135_tpx_1;
	from R2_12_47_3_tn_135;
	to R2_12_47_3_tn_135_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_135_tpx_2;
	from R2_12_47_3_tn_135;
	to R2_12_47_3_tn_135_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_135_tpx_3;
	from R2_12_47_3_tn_135;
	to R2_12_47_3_tn_135_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_135_tpx_4;
	from R2_12_47_3_tn_135;
	to R2_12_47_3_tn_135_mtr_4;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_136_tpx_1;
	from R2_12_47_3_tn_136;
	to R2_12_47_3_tn_136_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_136_tpx_2;
	from R2_12_47_3_tn_136;
	to R2_12_47_3_tn_136_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_136_tpx_3;
	from R2_12_47_3_tn_136;
	to R2_12_47_3_tn_136_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_136_tpx_4;
	from R2_12_47_3_tn_136;
	to R2_12_47_3_tn_136_mtr_4;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_137_tpx_1;
	from R2_12_47_3_tn_137;
	to R2_12_47_3_tn_137_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_137_tpx_2;
	from R2_12_47_3_tn_137;
	to R2_12_47_3_tn_137_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_137_tpx_3;
	from R2_12_47_3_tn_137;
	to R2_12_47_3_tn_137_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_137_tpx_4;
	from R2_12_47_3_tn_137;
	to R2_12_47_3_tn_137_mtr_4;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_138_tpx_1;
	from R2_12_47_3_tn_138;
	to R2_12_47_3_tn_138_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_138_tpx_2;
	from R2_12_47_3_tn_138;
	to R2_12_47_3_tn_138_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_139_tpx_1;
	from R2_12_47_3_tn_139;
	to R2_12_47_3_tn_139_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_139_tpx_2;
	from R2_12_47_3_tn_139;
	to R2_12_47_3_tn_139_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_140_tpx_1;
	from R2_12_47_3_tn_140;
	to R2_12_47_3_tn_140_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_140_tpx_2;
	from R2_12_47_3_tn_140;
	to R2_12_47_3_tn_140_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_140_tpx_3;
	from R2_12_47_3_tn_140;
	to R2_12_47_3_tn_140_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_140_tpx_4;
	from R2_12_47_3_tn_140;
	to R2_12_47_3_tn_140_mtr_4;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_141_tpx_1;
	from R2_12_47_3_tn_141;
	to R2_12_47_3_tn_141_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_141_tpx_2;
	from R2_12_47_3_tn_141;
	to R2_12_47_3_tn_141_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_141_tpx_3;
	from R2_12_47_3_tn_141;
	to R2_12_47_3_tn_141_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_141_tpx_4;
	from R2_12_47_3_tn_141;
	to R2_12_47_3_tn_141_mtr_4;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_142_tpx_1;
	from R2_12_47_3_tn_142;
	to R2_12_47_3_tn_142_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_142_tpx_2;
	from R2_12_47_3_tn_142;
	to R2_12_47_3_tn_142_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_143_tpx_1;
	from R2_12_47_3_tn_143;
	to R2_12_47_3_tn_143_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_143_tpx_2;
	from R2_12_47_3_tn_143;
	to R2_12_47_3_tn_143_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_143_tpx_3;
	from R2_12_47_3_tn_143;
	to R2_12_47_3_tn_143_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_143_tpx_4;
	from R2_12_47_3_tn_143;
	to R2_12_47_3_tn_143_mtr_4;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_144_tpx_1;
	from R2_12_47_3_tn_144;
	to R2_12_47_3_tn_144_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_145_tpx_1;
	from R2_12_47_3_tn_145;
	to R2_12_47_3_tn_145_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_146_tpx_1;
	from R2_12_47_3_tn_146;
	to R2_12_47_3_tn_146_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_146_tpx_2;
	from R2_12_47_3_tn_146;
	to R2_12_47_3_tn_146_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_147_tpx_1;
	from R2_12_47_3_tn_147;
	to R2_12_47_3_tn_147_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_147_tpx_2;
	from R2_12_47_3_tn_147;
	to R2_12_47_3_tn_147_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_147_tpx_3;
	from R2_12_47_3_tn_147;
	to R2_12_47_3_tn_147_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_148_tpx_1;
	from R2_12_47_3_tn_148;
	to R2_12_47_3_tn_148_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_148_tpx_2;
	from R2_12_47_3_tn_148;
	to R2_12_47_3_tn_148_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_148_tpx_3;
	from R2_12_47_3_tn_148;
	to R2_12_47_3_tn_148_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_148_tpx_4;
	from R2_12_47_3_tn_148;
	to R2_12_47_3_tn_148_mtr_4;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_149_tpx_1;
	from R2_12_47_3_tn_149;
	to R2_12_47_3_tn_149_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_149_tpx_2;
	from R2_12_47_3_tn_149;
	to R2_12_47_3_tn_149_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_150_tpx_1;
	from R2_12_47_3_tn_150;
	to R2_12_47_3_tn_150_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_151_tpx_1;
	from R2_12_47_3_tn_151;
	to R2_12_47_3_tn_151_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_152_tpx_1;
	from R2_12_47_3_tn_152;
	to R2_12_47_3_tn_152_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_152_tpx_2;
	from R2_12_47_3_tn_152;
	to R2_12_47_3_tn_152_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_153_tpx_1;
	from R2_12_47_3_tn_153;
	to R2_12_47_3_tn_153_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_153_tpx_2;
	from R2_12_47_3_tn_153;
	to R2_12_47_3_tn_153_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_153_tpx_3;
	from R2_12_47_3_tn_153;
	to R2_12_47_3_tn_153_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_154_tpx_1;
	from R2_12_47_3_tn_154;
	to R2_12_47_3_tn_154_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_155_tpx_1;
	from R2_12_47_3_tn_155;
	to R2_12_47_3_tn_155_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_156_tpx_1;
	from R2_12_47_3_tn_156;
	to R2_12_47_3_tn_156_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_156_tpx_2;
	from R2_12_47_3_tn_156;
	to R2_12_47_3_tn_156_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_157_tpx_1;
	from R2_12_47_3_tn_157;
	to R2_12_47_3_tn_157_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_157_tpx_2;
	from R2_12_47_3_tn_157;
	to R2_12_47_3_tn_157_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_158_tpx_1;
	from R2_12_47_3_tn_158;
	to R2_12_47_3_tn_158_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_158_tpx_2;
	from R2_12_47_3_tn_158;
	to R2_12_47_3_tn_158_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R2_12_47_3_tn_158_tpx_3;
	from R2_12_47_3_tn_158;
	to R2_12_47_3_tn_158_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

