clock {
  timezone CST+6CDT;
  starttime '2021-08-01 00:00:00';
  stoptime '2021-08-15 00:00:00';
}
#set profiler=1
module tape;
module powerflow{
  lu_solver "KLU";
     solver_method FBS;
       default_maximum_voltage_error 0.01;
};
module climate;
module generators;
module connection;
module residential {
  implicit_enduses NONE;
};
#include "../support/schedules/appliance_schedules_mod.glm";
#include "../support/schedules/water_and_setpoint_schedule_v5.glm";
#include "../support/schedules/commercial_schedules.glm";
#set minimum_timestep=30;
#set relax_naming_rules=1;
#set warn=0;
object metrics_collector_writer {
  interval 300;
  interim 7200;
  filename ${METRICS_FILE};
  // filename your_metrics;
  alternate yes;
  extension h5;
};
object csv_reader {
    name csv_reader_obj;
    filename "../support/weather/Bronte2021_LST_CSV.csv";
};

object climate {
  name weather_Substation_2;
  tmyfile "../support/weather/Bronte2021_LST_CSV.csv";
  reader csv_reader_obj;
  interpolate QUADRATIC;
  latitude 29.65;
  longitude -95.42;
  tz_meridian -90.00;
};
// default IEEE 1547-2018 for Category B; modes are CONSTANT_PF, VOLT_VAR, VOLT_WATT
#define INVERTER_MODE=CONSTANT_PQ
#define INV_VBASE=240.0
#define INV_V1=0.92
#define INV_V2=0.98
#define INV_V3=1.02
#define INV_V4=1.08
#define INV_Q1=0.44
#define INV_Q2=0.00
#define INV_Q3=0.00
#define INV_Q4=-0.44
#define INV_VIN=200.0
#define INV_IIN=32.5
#define INV_VVLOCKOUT=300.0
#define INV_VW_V1=1.05 // 1.05833
#define INV_VW_V2=1.10
#define INV_VW_P1=1.0
#define INV_VW_P2=0.0
// player class and object for solar P_out and Q_out
class player{
 double value; // must defined the filed "value"
}
#ifdef WANT_VI_DUMP
object voltdump {
  filename Voltage_Dump_Substation_2.csv;
  mode polar;
}
object currdump {
  filename Current_Dump_Substation_2.csv;
  mode polar;
}
#endif
  object group_recorder {
    name EV_charger_recorder_R4_12_47_1;
    group "class=evcharger_det";
    property realized_charge_rate;
    file outputs/EV_charger_outputR4_12_47_1.csv;
    interval 300;
  };
object transformer_configuration {
  name feeder1_XF1_POLETOP_CS_200p0;
  power_rating 200.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 200.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00550;
  resistance1 0.01100;
  resistance2 0.01100;
  reactance 0.03080;
  reactance1 0.01540;
  reactance2 0.01540;
  shunt_resistance 277.78;
  shunt_reactance 55.25;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_AS_200p0;
  power_rating 200.00;
  powerA_rating 200.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00550;
  resistance1 0.01100;
  resistance2 0.01100;
  reactance 0.03080;
  reactance1 0.01540;
  reactance2 0.01540;
  shunt_resistance 277.78;
  shunt_reactance 55.25;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_BS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 37.50;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_CS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_CS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 50.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_BS_200p0;
  power_rating 200.00;
  powerA_rating 0.0;
  powerB_rating 200.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00550;
  resistance1 0.01100;
  resistance2 0.01100;
  reactance 0.03080;
  reactance1 0.01540;
  reactance2 0.01540;
  shunt_resistance 277.78;
  shunt_reactance 55.25;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_CS_75;
  power_rating 75.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 75.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_CS_100;
  power_rating 100.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 100.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00600;
  resistance1 0.01200;
  resistance2 0.01200;
  reactance 0.01752;
  reactance1 0.00876;
  reactance2 0.00876;
  shunt_resistance 250.00;
  shunt_reactance 68.97;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_AS_75;
  power_rating 75.00;
  powerA_rating 75.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_AS_300p0;
  power_rating 300.00;
  powerA_rating 300.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00500;
  resistance1 0.01000;
  resistance2 0.01000;
  reactance 0.03920;
  reactance1 0.01960;
  reactance2 0.01960;
  shunt_resistance 294.12;
  shunt_reactance 50.76;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_AS_37p5;
  power_rating 37.50;
  powerA_rating 37.50;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_CS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_CS_100p0;
  power_rating 100.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 100.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00600;
  resistance1 0.01200;
  resistance2 0.01200;
  reactance 0.01752;
  reactance1 0.00876;
  reactance2 0.00876;
  shunt_resistance 250.00;
  shunt_reactance 68.97;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_AS_100p0;
  power_rating 100.00;
  powerA_rating 100.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00600;
  resistance1 0.01200;
  resistance2 0.01200;
  reactance 0.01752;
  reactance1 0.00876;
  reactance2 0.00876;
  shunt_resistance 250.00;
  shunt_reactance 68.97;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_BS_300p0;
  power_rating 300.00;
  powerA_rating 0.0;
  powerB_rating 300.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00500;
  resistance1 0.01000;
  resistance2 0.01000;
  reactance 0.03920;
  reactance1 0.01960;
  reactance2 0.01960;
  shunt_resistance 294.12;
  shunt_reactance 50.76;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_CS_300p0;
  power_rating 300.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 300.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00500;
  resistance1 0.01000;
  resistance2 0.01000;
  reactance 0.03920;
  reactance1 0.01960;
  reactance2 0.01960;
  shunt_resistance 294.12;
  shunt_reactance 50.76;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_BS_500p0;
  power_rating 500.00;
  powerA_rating 0.0;
  powerB_rating 500.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00500;
  resistance1 0.01000;
  resistance2 0.01000;
  reactance 0.03920;
  reactance1 0.01960;
  reactance2 0.01960;
  shunt_resistance 344.83;
  shunt_reactance 50.51;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_AS_500p0;
  power_rating 500.00;
  powerA_rating 500.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00500;
  resistance1 0.01000;
  resistance2 0.01000;
  reactance 0.03920;
  reactance1 0.01960;
  reactance2 0.01960;
  shunt_resistance 344.83;
  shunt_reactance 50.51;
}
object transformer_configuration {
  name feeder1_XF1_PADMOUNT_BS_200p0;
  power_rating 200.00;
  powerA_rating 0.0;
  powerB_rating 200.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00550;
  resistance1 0.01100;
  resistance2 0.01100;
  reactance 0.03080;
  reactance1 0.01540;
  reactance2 0.01540;
  shunt_resistance 277.78;
  shunt_reactance 55.25;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_BS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 50.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name feeder1_XF1_PADMOUNT_BS_300p0;
  power_rating 300.00;
  powerA_rating 0.0;
  powerB_rating 300.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00500;
  resistance1 0.01000;
  resistance2 0.01000;
  reactance 0.03920;
  reactance1 0.01960;
  reactance2 0.01960;
  shunt_resistance 294.12;
  shunt_reactance 50.76;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_BS_75;
  power_rating 75.00;
  powerA_rating 0.0;
  powerB_rating 75.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name feeder1_XF1_PADMOUNT_CS_100;
  power_rating 100.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 100.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00600;
  resistance1 0.01200;
  resistance2 0.01200;
  reactance 0.01752;
  reactance1 0.00876;
  reactance2 0.00876;
  shunt_resistance 250.00;
  shunt_reactance 68.97;
}
object transformer_configuration {
  name feeder1_XF1_PADMOUNT_AS_100;
  power_rating 100.00;
  powerA_rating 100.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00600;
  resistance1 0.01200;
  resistance2 0.01200;
  reactance 0.01752;
  reactance1 0.00876;
  reactance2 0.00876;
  shunt_resistance 250.00;
  shunt_reactance 68.97;
}
object transformer_configuration {
  name feeder1_XF1_PADMOUNT_BS_75;
  power_rating 75.00;
  powerA_rating 0.0;
  powerB_rating 75.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_AS_100;
  power_rating 100.00;
  powerA_rating 100.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00600;
  resistance1 0.01200;
  resistance2 0.01200;
  reactance 0.01752;
  reactance1 0.00876;
  reactance2 0.00876;
  shunt_resistance 250.00;
  shunt_reactance 68.97;
}
object transformer_configuration {
  name feeder1_XF1_PADMOUNT_AS_200p0;
  power_rating 200.00;
  powerA_rating 200.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00550;
  resistance1 0.01100;
  resistance2 0.01100;
  reactance 0.03080;
  reactance1 0.01540;
  reactance2 0.01540;
  shunt_resistance 277.78;
  shunt_reactance 55.25;
}
object transformer_configuration {
  name feeder1_XF1_PADMOUNT_CS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name feeder1_XF1_PADMOUNT_BS_500p0;
  power_rating 500.00;
  powerA_rating 0.0;
  powerB_rating 500.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00500;
  resistance1 0.01000;
  resistance2 0.01000;
  reactance 0.03920;
  reactance1 0.01960;
  reactance2 0.01960;
  shunt_resistance 344.83;
  shunt_reactance 50.51;
}
object transformer_configuration {
  name feeder1_XF1_PADMOUNT_CS_300p0;
  power_rating 300.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 300.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00500;
  resistance1 0.01000;
  resistance2 0.01000;
  reactance 0.03920;
  reactance1 0.01960;
  reactance2 0.01960;
  shunt_resistance 294.12;
  shunt_reactance 50.76;
}
object transformer_configuration {
  name feeder1_XF1_PADMOUNT_CS_500p0;
  power_rating 500.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 500.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00500;
  resistance1 0.01000;
  resistance2 0.01000;
  reactance 0.03920;
  reactance1 0.01960;
  reactance2 0.01960;
  shunt_resistance 344.83;
  shunt_reactance 50.51;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_CS_500p0;
  power_rating 500.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 500.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00500;
  resistance1 0.01000;
  resistance2 0.01000;
  reactance 0.03920;
  reactance1 0.01960;
  reactance2 0.01960;
  shunt_resistance 344.83;
  shunt_reactance 50.51;
}
object transformer_configuration {
  name feeder1_XF1_PADMOUNT_AS_37p5;
  power_rating 37.50;
  powerA_rating 37.50;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name feeder1_XF1_PADMOUNT_BS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 50.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name feeder1_XF1_PADMOUNT_CS_200p0;
  power_rating 200.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 200.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00550;
  resistance1 0.01100;
  resistance2 0.01100;
  reactance 0.03080;
  reactance1 0.01540;
  reactance2 0.01540;
  shunt_resistance 277.78;
  shunt_reactance 55.25;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_BS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 25.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name feeder1_XF1_PADMOUNT_AS_300p0;
  power_rating 300.00;
  powerA_rating 300.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00500;
  resistance1 0.01000;
  resistance2 0.01000;
  reactance 0.03920;
  reactance1 0.01960;
  reactance2 0.01960;
  shunt_resistance 294.12;
  shunt_reactance 50.76;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_AS_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_CN_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name feeder1_XF3_POLETOP_ABCN_45;
  power_rating 45.00;
  powerA_rating 15.00;
  powerB_rating 15.00;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name feeder1_XF3_POLETOP_ABCN_30;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name feeder1_XF3_POLETOP_ABCN_300;
  power_rating 300.00;
  powerA_rating 100.00;
  powerB_rating 100.00;
  powerC_rating 100.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.04830;
  shunt_resistance 217.39;
  shunt_reactance 44.44;
}
object transformer_configuration {
  name feeder1_XF2_POLETOP_ABN_30;
  power_rating 30.00;
  powerA_rating 15.00;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name feeder1_XF3_POLETOP_ABCN_112p5;
  power_rating 112.50;
  powerA_rating 37.50;
  powerB_rating 37.50;
  powerC_rating 37.50;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 480.0;
  resistance 0.01450;
  reactance 0.02850;
  shunt_resistance 169.49;
  shunt_reactance 33.44;
}
object transformer_configuration {
  name feeder1_XF2_POLETOP_ACN_30;
  power_rating 30.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name feeder1_XF3_PADMOUNT_ABCN_30;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name feeder1_XF2_PADMOUNT_ACN_75;
  power_rating 75.00;
  powerA_rating 37.50;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name feeder1_XF1_PADMOUNT_CN_200p0;
  power_rating 200.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 200.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.03520;
  shunt_resistance 200.00;
  shunt_reactance 40.00;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_BN_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 37.50;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_AN_100;
  power_rating 100.00;
  powerA_rating 100.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01450;
  reactance 0.02850;
  shunt_resistance 169.49;
  shunt_reactance 33.44;
}
object transformer_configuration {
  name feeder1_XF3_POLETOP_ABCN_75;
  power_rating 75.00;
  powerA_rating 25.00;
  powerB_rating 25.00;
  powerC_rating 25.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name feeder1_XF2_POLETOP_BCN_112p5;
  power_rating 112.50;
  powerA_rating 0.0;
  powerB_rating 56.25;
  powerC_rating 56.25;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 480.0;
  resistance 0.01450;
  reactance 0.02850;
  shunt_resistance 169.49;
  shunt_reactance 33.44;
}
object transformer_configuration {
  name feeder1_XF2_POLETOP_BCN_30;
  power_rating 30.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_CN_200p0;
  power_rating 200.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 200.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.03520;
  shunt_resistance 200.00;
  shunt_reactance 40.00;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_CN_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_CN_75;
  power_rating 75.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 75.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name feeder1_XF2_POLETOP_BCN_45;
  power_rating 45.00;
  powerA_rating 0.0;
  powerB_rating 22.50;
  powerC_rating 22.50;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_BN_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 50.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name feeder1_XF2_POLETOP_ACN_45;
  power_rating 45.00;
  powerA_rating 22.50;
  powerB_rating 0.0;
  powerC_rating 22.50;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_AN_50;
  power_rating 50.00;
  powerA_rating 50.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_CN_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_CN_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_CN_100;
  power_rating 100.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 100.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01450;
  reactance 0.02850;
  shunt_resistance 169.49;
  shunt_reactance 33.44;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_CN_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 50.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_AN_200p0;
  power_rating 200.00;
  powerA_rating 200.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.03520;
  shunt_resistance 200.00;
  shunt_reactance 40.00;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_BN_200p0;
  power_rating 200.00;
  powerA_rating 0.0;
  powerB_rating 200.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.03520;
  shunt_resistance 200.00;
  shunt_reactance 40.00;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_AN_25;
  power_rating 25.00;
  powerA_rating 25.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_AN_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_BN_300p0;
  power_rating 300.00;
  powerA_rating 0.0;
  powerB_rating 300.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.04830;
  shunt_resistance 217.39;
  shunt_reactance 44.44;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_BN_75;
  power_rating 75.00;
  powerA_rating 0.0;
  powerB_rating 75.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name feeder1_XF1_POLETOP_AN_75;
  power_rating 75.00;
  powerA_rating 75.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name feeder1_XF1_PADMOUNT_CN_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object triplex_line_conductor {
  name feeder1_triplex_4/0_aa;
  resistance 0.48;
  geometric_mean_radius 0.0158;
  rating.summer.continuous 1000.0;
  rating.summer.emergency 1000.0;
  rating.winter.continuous 1000.0;
  rating.winter.emergency 1000.0;
}
object triplex_line_configuration {
  name feeder1_tpx_config;
  conductor_1 feeder1_triplex_4/0_aa;
  conductor_2 feeder1_triplex_4/0_aa;
  conductor_N feeder1_triplex_4/0_aa;
  insulation_thickness 0.08;
  diameter 0.522;
}
object regulator_configuration {
  name feeder1_feeder_reg_cfg;
  Control OUTPUT_VOLTAGE;
  band_center 8300.0;
  band_width 133;
  connect_type WYE_WYE;
  time_delay 30;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10;
  tap_pos_A 0;
  tap_pos_B 0;
  tap_pos_C 0;
}
object overhead_line_conductor {
  name feeder1_ID_1289;
  rating.summer.continuous 149.0;
  geometric_mean_radius 0.00663 ft;
  resistance 1.50000;
}
object overhead_line_conductor {
  name feeder1_ID_1290;
  rating.summer.continuous 256.0;
  geometric_mean_radius 0.01200 ft;
  resistance 0.16600;
}
object overhead_line_conductor {
  name feeder1_ID_1291;
  rating.summer.continuous 334.0;
  geometric_mean_radius 0.00814 ft;
  resistance 0.56300;
}
object overhead_line_conductor {
  name feeder1_ID_1292;
  rating.summer.continuous 360.0;
  geometric_mean_radius 0.01033 ft;
  resistance 0.47600;
}
object overhead_line_conductor {
  name feeder1_ID_1293;
  rating.summer.continuous 531.0;
  geometric_mean_radius 0.02240 ft;
  resistance 0.30600;
}
object line_spacing {
  name feeder1_ID_117;
  distance_BN 69.99999999996 in;
}
object line_spacing {
  name feeder1_ID_118;
  distance_CN 69.99999999996 in;
}
object line_spacing {
  name feeder1_ID_119;
  distance_AB 53.19999999996 in;
  distance_BC 53.19999999996 in;
  distance_AC 53.19999999996 in;
  distance_AN 80.49999999996 in;
  distance_BN 80.49999999996 in;
  distance_CN 80.49999999996 in;
}
object line_spacing {
  name feeder1_ID_120;
  distance_AN 69.99999999996 in;
}
object line_spacing {
  name feeder1_ID_121;
  distance_AC 87.99999999996 in;
  distance_AN 19.2 in;
  distance_CN 19.2 in;
}
object line_spacing {
  name feeder1_ID_122;
  distance_AB 87.99999999996 in;
  distance_AN 19.2 in;
  distance_BN 19.2 in;
}
object line_spacing {
  name feeder1_ID_123;
  distance_AN 360.0 in;
}
object line_spacing {
  name feeder1_ID_124;
  distance_BC 87.99999999996 in;
  distance_BN 19.2 in;
  distance_CN 19.2 in;
}
object line_spacing {
  name feeder1_ID_125;
  distance_CN 360.0 in;
}
object line_spacing {
  name feeder1_ID_126;
  distance_BN 360.0 in;
}
object line_spacing {
  name feeder1_ID_127;
  distance_BC 48.0 in;
  distance_BN 20.79999999996 in;
  distance_CN 20.79999999996 in;
}
object line_spacing {
  name feeder1_ID_128;
  distance_AB 12.0 in;
  distance_BC 12.0 in;
  distance_AC 12.0 in;
  distance_AN 360.0 in;
  distance_BN 360.0 in;
  distance_CN 360.0 in;
}
object line_spacing {
  name feeder1_ID_129;
  distance_AB 60.50000000004 in;
  distance_BC 60.50000000004 in;
  distance_AC 60.50000000004 in;
  distance_AN 114.99999999996 in;
  distance_BN 114.99999999996 in;
  distance_CN 114.99999999996 in;
}
object line_configuration {
  name feeder1_ID_88;
  conductor_B feeder1_ID_1289;
  conductor_N feeder1_ID_1289;
  spacing feeder1_ID_117;
}
object line_configuration {
  name feeder1_ID_89;
  conductor_C feeder1_ID_1289;
  conductor_N feeder1_ID_1289;
  spacing feeder1_ID_118;
}
object line_configuration {
  name feeder1_ID_90;
  conductor_A feeder1_ID_1290;
  conductor_B feeder1_ID_1290;
  conductor_C feeder1_ID_1290;
  conductor_N feeder1_ID_1290;
  spacing feeder1_ID_119;
}
object line_configuration {
  name feeder1_ID_91;
  conductor_A feeder1_ID_1290;
  conductor_B feeder1_ID_1290;
  conductor_C feeder1_ID_1290;
  conductor_N feeder1_ID_1290;
  spacing feeder1_ID_119;
}
object line_configuration {
  name feeder1_ID_92;
  conductor_A feeder1_ID_1291;
  conductor_B feeder1_ID_1291;
  conductor_C feeder1_ID_1291;
  conductor_N feeder1_ID_1291;
  spacing feeder1_ID_119;
}
object line_configuration {
  name feeder1_ID_93;
  conductor_A feeder1_ID_1292;
  conductor_B feeder1_ID_1292;
  conductor_C feeder1_ID_1292;
  conductor_N feeder1_ID_1292;
  spacing feeder1_ID_119;
}
object line_configuration {
  name feeder1_ID_94;
  conductor_A feeder1_ID_1292;
  conductor_B feeder1_ID_1292;
  conductor_C feeder1_ID_1292;
  conductor_N feeder1_ID_1292;
  spacing feeder1_ID_119;
}
object line_configuration {
  name feeder1_ID_95;
  conductor_A feeder1_ID_1289;
  conductor_N feeder1_ID_1289;
  spacing feeder1_ID_120;
}
object line_configuration {
  name feeder1_ID_96;
  conductor_A feeder1_ID_1290;
  conductor_C feeder1_ID_1290;
  conductor_N feeder1_ID_1290;
  spacing feeder1_ID_121;
}
object line_configuration {
  name feeder1_ID_97;
  conductor_A feeder1_ID_1293;
  conductor_B feeder1_ID_1293;
  conductor_C feeder1_ID_1293;
  conductor_N feeder1_ID_1293;
  spacing feeder1_ID_119;
}
object line_configuration {
  name feeder1_ID_98;
  conductor_A feeder1_ID_1289;
  conductor_B feeder1_ID_1289;
  conductor_N feeder1_ID_1289;
  spacing feeder1_ID_122;
}
object line_configuration {
  name feeder1_ID_99;
  conductor_A feeder1_ID_1289;
  conductor_B feeder1_ID_1289;
  conductor_C feeder1_ID_1289;
  conductor_N feeder1_ID_1289;
  spacing feeder1_ID_119;
}
object line_configuration {
  name feeder1_ID_100;
  conductor_A feeder1_ID_1289;
  conductor_C feeder1_ID_1289;
  conductor_N feeder1_ID_1289;
  spacing feeder1_ID_121;
}
object line_configuration {
  name feeder1_ID_101;
  conductor_A feeder1_ID_3892;
  conductor_N feeder1_ID_3892;
  spacing feeder1_ID_123;
}
object line_configuration {
  name feeder1_ID_102;
  conductor_B feeder1_ID_1289;
  conductor_C feeder1_ID_1289;
  conductor_N feeder1_ID_1289;
  spacing feeder1_ID_124;
}
object line_configuration {
  name feeder1_ID_103;
  conductor_C feeder1_ID_3892;
  conductor_N feeder1_ID_3892;
  spacing feeder1_ID_125;
}
object line_configuration {
  name feeder1_ID_104;
  conductor_B feeder1_ID_3892;
  conductor_N feeder1_ID_3892;
  spacing feeder1_ID_126;
}
object line_configuration {
  name feeder1_ID_105;
  conductor_B feeder1_ID_1290;
  conductor_N feeder1_ID_1290;
  spacing feeder1_ID_117;
}
object line_configuration {
  name feeder1_ID_106;
  conductor_C feeder1_ID_1290;
  conductor_N feeder1_ID_1290;
  spacing feeder1_ID_118;
}
object line_configuration {
  name feeder1_ID_107;
  conductor_A feeder1_ID_1291;
  conductor_B feeder1_ID_1291;
  conductor_C feeder1_ID_1291;
  conductor_N feeder1_ID_1291;
  spacing feeder1_ID_119;
}
object line_configuration {
  name feeder1_ID_108;
  conductor_A feeder1_ID_1290;
  conductor_B feeder1_ID_1290;
  conductor_N feeder1_ID_1290;
  spacing feeder1_ID_122;
}
object line_configuration {
  name feeder1_ID_109;
  conductor_A feeder1_ID_1289;
  conductor_N feeder1_ID_1289;
  spacing feeder1_ID_120;
}
object line_configuration {
  name feeder1_ID_110;
  conductor_B feeder1_ID_1289;
  conductor_C feeder1_ID_1289;
  conductor_N feeder1_ID_1289;
  spacing feeder1_ID_127;
}
object line_configuration {
  name feeder1_ID_111;
  conductor_A feeder1_ID_1289;
  conductor_B feeder1_ID_1289;
  conductor_C feeder1_ID_1289;
  conductor_N feeder1_ID_1289;
  spacing feeder1_ID_119;
}
object line_configuration {
  name feeder1_ID_112;
  conductor_C feeder1_ID_1289;
  conductor_N feeder1_ID_1289;
  spacing feeder1_ID_118;
}
object line_configuration {
  name feeder1_ID_113;
  conductor_A feeder1_ID_1290;
  conductor_N feeder1_ID_1290;
  spacing feeder1_ID_120;
}
object line_configuration {
  name feeder1_ID_114;
  conductor_A feeder1_ID_3892;
  conductor_B feeder1_ID_3892;
  conductor_C feeder1_ID_3892;
  conductor_N feeder1_ID_3892;
  spacing feeder1_ID_128;
}
object line_configuration {
  name feeder1_ID_115;
  conductor_A feeder1_ID_1290;
  conductor_B feeder1_ID_1290;
  conductor_C feeder1_ID_1290;
  conductor_N feeder1_ID_1290;
  spacing feeder1_ID_129;
}
object line_configuration {
  name feeder1_ID_116;
  conductor_B feeder1_ID_1289;
  conductor_C feeder1_ID_1289;
  conductor_N feeder1_ID_1289;
  spacing feeder1_ID_124;
}
object triplex_line_conductor {
  name feeder1_triplex_4/;
  resistance 0.48;
  geometric_mean_radius 0.0158;
  rating.summer.continuous 1000.0;
  rating.summer.emergency 1000.0;
  rating.winter.continuous 1000.0;
  rating.winter.emergency 1000.0;
}
object triplex_line_configuration {
  name feeder1_ID_1940;
  conductor_1 feeder1_triplex_4/;
  conductor_2 feeder1_triplex_4/;
  conductor_N feeder1_triplex_4/;
  insulation_thickness 0.08;
  diameter 0.522;
}
object underground_line_conductor {
  name feeder1_ID_3892;
  rating.summer.continuous 112.0;
  outer_diameter 1.09;
  conductor_gmr 0.0088 ft;
  conductor_diameter 0.292;
  conductor_resistance 1.38336;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 6.0;
  insulation_relative_permitivitty 2.3;
}
object fuse {
  name R4_12_47_1_fuse_1;
// downstream 43.06 kva on CS
  phases CN;
  from R4_12_47_1_node_515;
  to R4_12_47_1_node_2;
  current_limit 1200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_2;
// downstream 12.67 kva on CS
  phases CN;
  from R4_12_47_1_node_7;
  to R4_12_47_1_node_6;
  current_limit 400;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_3;
// downstream 17.73 kva on CS
  phases CN;
  from R4_12_47_1_node_499;
  to R4_12_47_1_node_29;
  current_limit 560;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_4;
// downstream 71.34 kva on ABC
  phases ABCN;
  from R4_12_47_1_node_40;
  to R4_12_47_1_node_39;
  current_limit 630;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_5;
// downstream 50.10 kva on AS
  phases AN;
  from R4_12_47_1_node_49;
  to R4_12_47_1_node_54;
  current_limit 2000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_6;
// downstream 50.10 kva on AS
  phases AN;
  from R4_12_47_1_node_55;
  to R4_12_47_1_node_60;
  current_limit 2000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_7;
// downstream 20.96 kva on BS
  phases BN;
  from R4_12_47_1_node_62;
  to R4_12_47_1_node_63;
  current_limit 560;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_8;
// downstream 101.32 kva on CS
  phases CN;
  from R4_12_47_1_node_56;
  to R4_12_47_1_node_64;
  current_limit 999999;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_9;
// downstream 15.20 kva on CS
  phases CN;
  from R4_12_47_1_node_71;
  to R4_12_47_1_node_72;
  current_limit 400;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_10;
// downstream 83.83 kva on BS
  phases BN;
  from R4_12_47_1_node_78;
  to R4_12_47_1_node_77;
  current_limit 999999;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_11;
// downstream 30.38 kva on ACS
  phases ACN;
  from R4_12_47_1_node_510;
  to R4_12_47_1_node_85;
  current_limit 400;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_12;
// downstream 20.96 kva on BS
  phases BN;
  from R4_12_47_1_node_89;
  to R4_12_47_1_node_88;
  current_limit 560;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_13;
// downstream 96.40 kva on BS
  phases BN;
  from R4_12_47_1_node_105;
  to R4_12_47_1_node_92;
  current_limit 999999;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_14;
// downstream 5.07 kva on CS
  phases CN;
  from R4_12_47_1_node_111;
  to R4_12_47_1_node_112;
  current_limit 200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_15;
// downstream 20.96 kva on BS
  phases BN;
  from R4_12_47_1_node_115;
  to R4_12_47_1_node_116;
  current_limit 560;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_16;
// downstream 20.96 kva on BS
  phases BN;
  from R4_12_47_1_node_119;
  to R4_12_47_1_node_120;
  current_limit 560;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_17;
// downstream 50.38 kva on AC
  phases ACN;
  from R4_12_47_1_node_494;
  to R4_12_47_1_node_122;
  current_limit 800;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_18;
// downstream 112.73 kva on AS
  phases AN;
  from R4_12_47_1_node_127;
  to R4_12_47_1_node_128;
  current_limit 999999;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_19;
// downstream 87.68 kva on AS
  phases AN;
  from R4_12_47_1_node_41;
  to R4_12_47_1_node_129;
  current_limit 999999;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_20;
// downstream 50.66 kva on CS
  phases CN;
  from R4_12_47_1_node_504;
  to R4_12_47_1_node_133;
  current_limit 2000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_21;
// downstream 152.98 kva on BS
  phases BN;
  from R4_12_47_1_node_560;
  to R4_12_47_1_node_140;
  current_limit 999999;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_22;
// downstream 12.53 kva on AS
  phases AN;
  from R4_12_47_1_node_144;
  to R4_12_47_1_node_143;
  current_limit 400;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_23;
// downstream 41.91 kva on BS
  phases BN;
  from R4_12_47_1_node_149;
  to R4_12_47_1_node_148;
  current_limit 1200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_24;
// downstream 38.00 kva on CS
  phases CN;
  from R4_12_47_1_node_151;
  to R4_12_47_1_node_152;
  current_limit 1200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_25;
// downstream 38.00 kva on CS
  phases CN;
  from R4_12_47_1_node_150;
  to R4_12_47_1_node_153;
  current_limit 1200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_26;
// downstream 20.96 kva on BS
  phases BN;
  from R4_12_47_1_node_164;
  to R4_12_47_1_node_165;
  current_limit 560;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_27;
// downstream 12.53 kva on AS
  phases AN;
  from R4_12_47_1_node_168;
  to R4_12_47_1_node_167;
  current_limit 400;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_28;
// downstream 117.74 kva on AS
  phases AN;
  from R4_12_47_1_node_171;
  to R4_12_47_1_node_172;
  current_limit 999999;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_29;
// downstream 7.52 kva on AS
  phases AN;
  from R4_12_47_1_node_174;
  to R4_12_47_1_node_173;
  current_limit 200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_30;
// downstream 25.05 kva on AS
  phases AN;
  from R4_12_47_1_node_176;
  to R4_12_47_1_node_177;
  current_limit 800;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_31;
// downstream 20.96 kva on BS
  phases BN;
  from R4_12_47_1_node_489;
  to R4_12_47_1_node_183;
  current_limit 560;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_32;
// downstream 61.67 kva on ABS
  phases ABN;
  from R4_12_47_1_node_491;
  to R4_12_47_1_node_187;
  current_limit 800;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_33;
// downstream 128.13 kva on BCS
  phases BCN;
  from R4_12_47_1_node_495;
  to R4_12_47_1_node_201;
  current_limit 2000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_34;
// downstream 31.43 kva on BS
  phases BN;
  from R4_12_47_1_node_497;
  to R4_12_47_1_node_206;
  current_limit 800;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_35;
  phases ABN;
  from R4_12_47_1_node_500;
  to R4_12_47_1_node_216;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_36;
  phases AN;
  from R4_12_47_1_node_502;
  to R4_12_47_1_node_220;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_37;
// downstream 50.38 kva on ABC
  phases ABCN;
  from R4_12_47_1_node_503;
  to R4_12_47_1_node_223;
  current_limit 560;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_38;
// downstream 151.98 kva on CS
  phases CN;
  from R4_12_47_1_node_511;
  to R4_12_47_1_node_240;
  current_limit 999999;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_39;
// downstream 10.48 kva on BS
  phases BN;
  from R4_12_47_1_node_512;
  to R4_12_47_1_node_250;
  current_limit 280;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_40;
// downstream 10.48 kva on BS
  phases BN;
  from R4_12_47_1_node_16;
  to R4_12_47_1_node_253;
  current_limit 280;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_41;
// downstream 5.07 kva on CS
  phases CN;
  from R4_12_47_1_node_513;
  to R4_12_47_1_node_255;
  current_limit 200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_42;
// downstream 10.48 kva on BS
  phases BN;
  from R4_12_47_1_node_514;
  to R4_12_47_1_node_257;
  current_limit 280;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_43;
// downstream 263.44 kva on CS
  phases CN;
  from R4_12_47_1_node_516;
  to R4_12_47_1_node_268;
  current_limit 999999;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_44;
// downstream 12.67 kva on CS
  phases CN;
  from R4_12_47_1_node_519;
  to R4_12_47_1_node_277;
  current_limit 400;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_45;
// downstream 12.67 kva on CS
  phases CN;
  from R4_12_47_1_node_521;
  to R4_12_47_1_node_290;
  current_limit 400;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_46;
// downstream 89.92 kva on CS
  phases CN;
  from R4_12_47_1_node_526;
  to R4_12_47_1_node_314;
  current_limit 999999;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_47;
// downstream 1032.22 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_4;
  to R4_12_47_1_node_337;
  current_limit 999999;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_48;
// downstream 285.58 kva on AS
  phases AN;
  from R4_12_47_1_node_527;
  to R4_12_47_1_node_338;
  current_limit 999999;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_49;
// downstream 125.25 kva on AS
  phases AN;
  from R4_12_47_1_node_530;
  to R4_12_47_1_node_346;
  current_limit 999999;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_50;
// downstream 349.97 kva on BS
  phases BN;
  from R4_12_47_1_node_531;
  to R4_12_47_1_node_359;
  current_limit 999999;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_51;
// downstream 12.53 kva on AS
  phases AN;
  from R4_12_47_1_node_69;
  to R4_12_47_1_node_376;
  current_limit 400;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_52;
// downstream 25.05 kva on AS
  phases AN;
  from R4_12_47_1_node_490;
  to R4_12_47_1_node_388;
  current_limit 800;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_53;
// downstream 171.85 kva on ABS
  phases ABN;
  from R4_12_47_1_node_492;
  to R4_12_47_1_node_393;
  current_limit 999999;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_54;
// downstream 31.43 kva on BS
  phases BN;
  from R4_12_47_1_node_20;
  to R4_12_47_1_node_397;
  current_limit 800;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_55;
// downstream 30.40 kva on CS
  phases CN;
  from R4_12_47_1_node_496;
  to R4_12_47_1_node_403;
  current_limit 800;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_56;
// downstream 27.86 kva on CS
  phases CN;
  from R4_12_47_1_node_498;
  to R4_12_47_1_node_406;
  current_limit 800;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_57;
// downstream 14.67 kva on B
  phases BN;
  from R4_12_47_1_node_1;
  to R4_12_47_1_node_409;
  current_limit 400;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_58;
// downstream 20.96 kva on BS
  phases BN;
  from R4_12_47_1_node_509;
  to R4_12_47_1_node_411;
  current_limit 560;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_59;
// downstream 17.73 kva on CS
  phases CN;
  from R4_12_47_1_node_15;
  to R4_12_47_1_node_413;
  current_limit 560;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_60;
// downstream 96.26 kva on CS
  phases CN;
  from R4_12_47_1_node_110;
  to R4_12_47_1_node_419;
  current_limit 999999;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_61;
// downstream 358.23 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_3;
  to R4_12_47_1_node_429;
  current_limit 999999;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_62;
// downstream 150.31 kva on AS
  phases AN;
  from R4_12_47_1_node_520;
  to R4_12_47_1_node_435;
  current_limit 999999;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_63;
// downstream 508.18 kva on ACS
  phases ACN;
  from R4_12_47_1_node_522;
  to R4_12_47_1_node_437;
  current_limit 999999;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_64;
// downstream 136.22 kva on BS
  phases BN;
  from R4_12_47_1_node_523;
  to R4_12_47_1_node_445;
  current_limit 999999;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_65;
// downstream 25.33 kva on CS
  phases CN;
  from R4_12_47_1_node_524;
  to R4_12_47_1_node_446;
  current_limit 800;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_66;
// downstream 75.15 kva on AS
  phases AN;
  from R4_12_47_1_node_525;
  to R4_12_47_1_node_449;
  current_limit 2000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_67;
// downstream 25.33 kva on CS
  phases CN;
  from R4_12_47_1_node_505;
  to R4_12_47_1_node_506;
  current_limit 800;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_68;
// downstream 25.33 kva on CS
  phases CN;
  from R4_12_47_1_node_506;
  to R4_12_47_1_node_534;
  current_limit 800;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_69;
// downstream 38.00 kva on CS
  phases CN;
  from R4_12_47_1_node_507;
  to R4_12_47_1_node_535;
  current_limit 1200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_70;
// downstream 112.73 kva on AS
  phases AN;
  from R4_12_47_1_node_508;
  to R4_12_47_1_node_536;
  current_limit 999999;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_71;
// downstream 71.34 kva on ABC
  phases ABCN;
  from R4_12_47_1_node_517;
  to R4_12_47_1_node_537;
  current_limit 630;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_72;
// downstream 41.91 kva on BS
  phases BN;
  from R4_12_47_1_node_529;
  to R4_12_47_1_node_538;
  current_limit 1200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_73;
// downstream 83.83 kva on BS
  phases BN;
  from R4_12_47_1_node_487;
  to R4_12_47_1_node_539;
  current_limit 999999;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_74;
// downstream 83.83 kva on BS
  phases BN;
  from R4_12_47_1_node_528;
  to R4_12_47_1_node_540;
  current_limit 999999;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_75;
// downstream 37.58 kva on AS
  phases AN;
  from R4_12_47_1_node_548;
  to R4_12_47_1_node_549;
  current_limit 1200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_76;
// downstream 88.66 kva on CS
  phases CN;
  from R4_12_47_1_node_556;
  to R4_12_47_1_node_554;
  current_limit 999999;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_77;
// downstream 75.99 kva on CS
  phases CN;
  from R4_12_47_1_node_558;
  to R4_12_47_1_node_559;
  current_limit 2000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_78;
// downstream 373.02 kva on BS
  phases BN;
  from R4_12_47_1_node_43;
  to R4_12_47_1_node_563;
  current_limit 999999;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_1_fuse_79;
// downstream 20.96 kva on BS
  phases BN;
  from R4_12_47_1_node_564;
  to R4_12_47_1_node_565;
  current_limit 560;
  status CLOSED;
  mean_replacement_time 3600;
}
object switch {
  name R4_12_47_1_switch_1;
  phases ABCN;
  from R4_12_47_1_node_45;
  to R4_12_47_1_node_46;
  status CLOSED;
}
object switch {
  name R4_12_47_1_switch_3;
  phases ABCN;
  from R4_12_47_1_node_159;
  to R4_12_47_1_node_160;
  status CLOSED;
}
object switch {
  name R4_12_47_1_switch_4;
  phases ABCN;
  from R4_12_47_1_node_162;
  to R4_12_47_1_node_161;
  status CLOSED;
}
object switch {
  name R4_12_47_1_switch_5;
// downstream 233.70 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_190;
  to R4_12_47_1_node_493;
  status CLOSED;
}
object switch {
  name R4_12_47_1_switch_6;
// downstream 831.95 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_219;
  to R4_12_47_1_node_501;
  status CLOSED;
}
object switch {
  name R4_12_47_1_switch_7;
// downstream 179.24 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_275;
  to R4_12_47_1_node_518;
  status CLOSED;
}
object switch {
  name R4_12_47_1_switch_8;
  phases ABCN;
  from R4_12_47_1_node_179;
  to R4_12_47_1_node_541;
  status CLOSED;
}
object recloser {
  name R4_12_47_1_recloser_1;
// downstream 1860.17 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_8;
  to R4_12_47_1_node_9;
  status CLOSED;
  operating_mode INDIVIDUAL;
  phase_A_state CLOSED;
  phase_B_state CLOSED;
  phase_C_state CLOSED;
  retry_time 1.0 s;
  max_number_of_tries 3;
  number_of_tries 0;
}
object overhead_line {
  name R4_12_47_1_ol_1;
// downstream 14.67 kva on B
  phases BN;
  from R4_12_47_1_node_219;
  to R4_12_47_1_node_1;
  length 19.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_2;
// downstream 358.23 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_180;
  to R4_12_47_1_node_3;
  length 8.000;
  configuration feeder1_ID_90;
}
object overhead_line {
  name R4_12_47_1_ol_3;
// downstream 1032.22 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_340;
  to R4_12_47_1_node_4;
  length 106.000;
  configuration feeder1_ID_91;
}
object overhead_line {
  name R4_12_47_1_ol_4;
// downstream 1872.84 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_254;
  to R4_12_47_1_node_5;
  length 672.000;
  configuration feeder1_ID_92;
}
object overhead_line {
  name R4_12_47_1_ol_5;
// downstream 12.67 kva on CS
  phases CN;
  from R4_12_47_1_node_5;
  to R4_12_47_1_node_7;
  length 12.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_6;
// downstream 1860.17 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_5;
  to R4_12_47_1_node_8;
  length 299.000;
  configuration feeder1_ID_92;
}
object overhead_line {
  name R4_12_47_1_ol_7;
// downstream 5.07 kva on CS
  phases CN;
  from R4_12_47_1_node_9;
  to R4_12_47_1_node_10;
  length 181.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_8;
// downstream 180.57 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_396;
  to R4_12_47_1_node_11;
  length 702.000;
  configuration feeder1_ID_91;
}
object overhead_line {
  name R4_12_47_1_ol_9;
// downstream 10.48 kva on BS
  phases BN;
  from R4_12_47_1_node_462;
  to R4_12_47_1_node_12;
  length 396.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_10;
// downstream 5.07 kva on CS
  phases CN;
  from R4_12_47_1_node_413;
  to R4_12_47_1_node_13;
  length 657.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_11;
// downstream 135.24 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_272;
  to R4_12_47_1_node_14;
  length 115.000;
  configuration feeder1_ID_93;
}
object overhead_line {
  name R4_12_47_1_ol_12;
// downstream 17.73 kva on CS
  phases CN;
  from R4_12_47_1_node_251;
  to R4_12_47_1_node_15;
  length 11.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_13;
// downstream 10.48 kva on BS
  phases BN;
  from R4_12_47_1_node_252;
  to R4_12_47_1_node_16;
  length 9.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_14;
// downstream 1392.64 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_551;
  to R4_12_47_1_node_17;
  length 525.000;
  configuration feeder1_ID_94;
}
object overhead_line {
  name R4_12_47_1_ol_15;
// downstream 7.60 kva on CS
  phases CN;
  from R4_12_47_1_node_17;
  to R4_12_47_1_node_18;
  length 113.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_16;
// downstream 38.95 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_22;
  to R4_12_47_1_node_19;
  length 154.000;
  configuration feeder1_ID_90;
}
object overhead_line {
  name R4_12_47_1_ol_17;
// downstream 31.43 kva on BS
  phases BN;
  from R4_12_47_1_node_19;
  to R4_12_47_1_node_20;
  length 15.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_18;
// downstream 69.07 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_194;
  to R4_12_47_1_node_21;
  length 401.000;
  configuration feeder1_ID_91;
}
object overhead_line {
  name R4_12_47_1_ol_19;
// downstream 38.95 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_21;
  to R4_12_47_1_node_22;
  length 295.000;
  configuration feeder1_ID_91;
}
object overhead_line {
  name R4_12_47_1_ol_20;
// downstream 30.12 kva on ABC
  phases ABCN;
  from R4_12_47_1_node_21;
  to R4_12_47_1_node_23;
  length 100.000;
  configuration feeder1_ID_91;
}
object overhead_line {
  name R4_12_47_1_ol_21;
// downstream 12.53 kva on AS
  phases AN;
  from R4_12_47_1_node_25;
  to R4_12_47_1_node_24;
  length 376.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_22;
// downstream 17.54 kva on AS
  phases AN;
  from R4_12_47_1_node_568;
  to R4_12_47_1_node_25;
  length 234.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_23;
// downstream 492.92 kva on ACS
  phases ACN;
  from R4_12_47_1_node_437;
  to R4_12_47_1_node_26;
  length 140.000;
  configuration feeder1_ID_96;
}
object overhead_line {
  name R4_12_47_1_ol_24;
// downstream 381.50 kva on ACS
  phases ACN;
  from R4_12_47_1_node_307;
  to R4_12_47_1_node_27;
  length 214.000;
  configuration feeder1_ID_96;
}
object overhead_line {
  name R4_12_47_1_ol_25;
// downstream 10.13 kva on CS
  phases CN;
  from R4_12_47_1_node_29;
  to R4_12_47_1_node_28;
  length 246.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_26;
// downstream 12.67 kva on CS
  phases CN;
  from R4_12_47_1_node_109;
  to R4_12_47_1_node_30;
  length 399.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_27;
// downstream 30.40 kva on CS
  phases CN;
  from R4_12_47_1_node_2;
  to R4_12_47_1_node_31;
  length 572.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_28;
// downstream 5336.49 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_372;
  to R4_12_47_1_node_32;
  length 221.000;
  configuration feeder1_ID_97;
}
object overhead_line {
  name R4_12_47_1_ol_29;
// downstream 23.00 kva on AB
  phases ABN;
  from R4_12_47_1_node_32;
  to R4_12_47_1_node_33;
  length 225.000;
  configuration feeder1_ID_98;
}
object overhead_line {
  name R4_12_47_1_ol_30;
// downstream 5075.22 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_32;
  to R4_12_47_1_node_34;
  length 105.000;
  configuration feeder1_ID_97;
}
object overhead_line {
  name R4_12_47_1_ol_31;
// downstream 200.41 kva on AS
  phases AN;
  from R4_12_47_1_node_34;
  to R4_12_47_1_node_35;
  length 95.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_32;
// downstream 4874.81 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_34;
  to R4_12_47_1_node_36;
  length 390.000;
  configuration feeder1_ID_97;
}
object overhead_line {
  name R4_12_47_1_ol_33;
// downstream 4663.91 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_50;
  to R4_12_47_1_node_37;
  length 157.000;
  configuration feeder1_ID_97;
}
object overhead_line {
  name R4_12_47_1_ol_34;
// downstream 4642.95 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_37;
  to R4_12_47_1_node_38;
  length 85.000;
  configuration feeder1_ID_97;
}
object overhead_line {
  name R4_12_47_1_ol_35;
// downstream 71.34 kva on ABC
  phases ABCN;
  from R4_12_47_1_node_38;
  to R4_12_47_1_node_40;
  length 12.000;
  configuration feeder1_ID_99;
}
object overhead_line {
  name R4_12_47_1_ol_36;
// downstream 87.68 kva on AS
  phases AN;
  from R4_12_47_1_node_35;
  to R4_12_47_1_node_41;
  length 12.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_37;
// downstream 383.50 kva on BS
  phases BN;
  from R4_12_47_1_node_341;
  to R4_12_47_1_node_42;
  length 265.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_38;
// downstream 373.02 kva on BS
  phases BN;
  from R4_12_47_1_node_42;
  to R4_12_47_1_node_43;
  length 12.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_39;
// downstream 10.48 kva on BS
  phases BN;
  from R4_12_47_1_node_42;
  to R4_12_47_1_node_44;
  length 125.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_40;
  phases ABCN;
  from R4_12_47_1_node_394;
  to R4_12_47_1_node_45;
  length 1666.000;
  configuration feeder1_ID_91;
}
object overhead_line {
  name R4_12_47_1_ol_41;
// downstream 17.59 kva on ACS
  phases ACN;
  from R4_12_47_1_node_436;
  to R4_12_47_1_node_47;
  length 90.000;
  configuration feeder1_ID_100;
}
object overhead_line {
  name R4_12_47_1_ol_42;
// downstream 50.10 kva on AS
  phases AN;
  from R4_12_47_1_node_36;
  to R4_12_47_1_node_49;
  length 83.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_43;
// downstream 4815.33 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_36;
  to R4_12_47_1_node_50;
  length 324.000;
  configuration feeder1_ID_97;
}
object overhead_line {
  name R4_12_47_1_ol_44;
// downstream 151.42 kva on ACS
  phases ACN;
  from R4_12_47_1_node_50;
  to R4_12_47_1_node_51;
  length 75.000;
  configuration feeder1_ID_100;
}
object overhead_line {
  name R4_12_47_1_ol_45;
// downstream 20.96 kva on BS
  phases BCN;
  from R4_12_47_1_node_37;
  to R4_12_47_1_node_52;
  length 95.000;
  configuration feeder1_ID_102;
}
object overhead_line {
  name R4_12_47_1_ol_46;
// downstream 50.10 kva on AS
  phases AN;
  from R4_12_47_1_node_51;
  to R4_12_47_1_node_55;
  length 12.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_47;
// downstream 101.32 kva on CS
  phases CN;
  from R4_12_47_1_node_51;
  to R4_12_47_1_node_56;
  length 12.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_48;
  phases CN;
  from R4_12_47_1_node_52;
  to R4_12_47_1_node_61;
  length 12.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_49;
// downstream 20.96 kva on BS
  phases BN;
  from R4_12_47_1_node_52;
  to R4_12_47_1_node_62;
  length 12.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_50;
// downstream 12.53 kva on AS
  phases AN;
  from R4_12_47_1_node_375;
  to R4_12_47_1_node_69;
  length 15.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_51;
// downstream 5.07 kva on CS
  phases CN;
  from R4_12_47_1_node_73;
  to R4_12_47_1_node_70;
  length 259.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_52;
// downstream 15.20 kva on CS
  phases CN;
  from R4_12_47_1_node_225;
  to R4_12_47_1_node_71;
  length 15.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_53;
// downstream 10.13 kva on CS
  phases CN;
  from R4_12_47_1_node_72;
  to R4_12_47_1_node_73;
  length 236.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_54;
// downstream 5588.87 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_375;
  to R4_12_47_1_node_76;
  length 33.000;
  configuration feeder1_ID_97;
}
object overhead_line {
  name R4_12_47_1_ol_55;
// downstream 83.83 kva on BS
  phases BN;
  from R4_12_47_1_node_76;
  to R4_12_47_1_node_78;
  length 12.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_56;
// downstream 15.12 kva on ACS
  phases ACN;
  from R4_12_47_1_node_85;
  to R4_12_47_1_node_86;
  length 282.000;
  configuration feeder1_ID_100;
}
object overhead_line {
  name R4_12_47_1_ol_57;
// downstream 169.75 kva on BS
  phases BN;
  from R4_12_47_1_node_344;
  to R4_12_47_1_node_87;
  length 183.000;
  configuration feeder1_ID_105;
}
object overhead_line {
  name R4_12_47_1_ol_58;
// downstream 20.96 kva on BS
  phases BN;
  from R4_12_47_1_node_87;
  to R4_12_47_1_node_89;
  length 168.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_59;
// downstream 111.07 kva on BS
  phases BN;
  from R4_12_47_1_node_106;
  to R4_12_47_1_node_90;
  length 387.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_60;
// downstream 4.19 kva on BS
  phases BN;
  from R4_12_47_1_node_90;
  to R4_12_47_1_node_91;
  length 290.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_61;
// downstream 4.19 kva on BS
  phases BN;
  from R4_12_47_1_node_92;
  to R4_12_47_1_node_93;
  length 225.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_62;
// downstream 4.19 kva on BS
  phases BN;
  from R4_12_47_1_node_92;
  to R4_12_47_1_node_94;
  length 140.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_63;
// downstream 88.02 kva on BS
  phases BN;
  from R4_12_47_1_node_92;
  to R4_12_47_1_node_95;
  length 474.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_64;
// downstream 10.48 kva on BS
  phases BN;
  from R4_12_47_1_node_95;
  to R4_12_47_1_node_96;
  length 430.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_65;
// downstream 77.54 kva on BS
  phases BN;
  from R4_12_47_1_node_95;
  to R4_12_47_1_node_97;
  length 255.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_66;
// downstream 10.48 kva on BS
  phases BN;
  from R4_12_47_1_node_97;
  to R4_12_47_1_node_98;
  length 252.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_67;
// downstream 67.06 kva on BS
  phases BN;
  from R4_12_47_1_node_97;
  to R4_12_47_1_node_99;
  length 215.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_68;
// downstream 10.48 kva on BS
  phases BN;
  from R4_12_47_1_node_99;
  to R4_12_47_1_node_100;
  length 126.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_69;
// downstream 4.19 kva on BS
  phases BN;
  from R4_12_47_1_node_102;
  to R4_12_47_1_node_101;
  length 689.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_70;
// downstream 14.67 kva on BS
  phases BN;
  from R4_12_47_1_node_103;
  to R4_12_47_1_node_102;
  length 486.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_71;
// downstream 25.15 kva on BS
  phases BN;
  from R4_12_47_1_node_99;
  to R4_12_47_1_node_103;
  length 208.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_72;
// downstream 31.43 kva on BS
  phases BN;
  from R4_12_47_1_node_99;
  to R4_12_47_1_node_104;
  length 473.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_73;
// downstream 96.40 kva on BS
  phases BN;
  from R4_12_47_1_node_90;
  to R4_12_47_1_node_105;
  length 12.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_74;
// downstream 142.50 kva on BS
  phases BN;
  from R4_12_47_1_node_140;
  to R4_12_47_1_node_106;
  length 549.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_75;
// downstream 20.96 kva on BS
  phases BN;
  from R4_12_47_1_node_106;
  to R4_12_47_1_node_107;
  length 374.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_76;
// downstream 10.48 kva on BS
  phases BN;
  from R4_12_47_1_node_107;
  to R4_12_47_1_node_108;
  length 303.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_77;
// downstream 25.33 kva on CS
  phases CN;
  from R4_12_47_1_node_31;
  to R4_12_47_1_node_109;
  length 132.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_78;
// downstream 96.26 kva on CS
  phases CN;
  from R4_12_47_1_node_265;
  to R4_12_47_1_node_110;
  length 215.000;
  configuration feeder1_ID_106;
}
object overhead_line {
  name R4_12_47_1_ol_79;
// downstream 5.07 kva on CS
  phases CN;
  from R4_12_47_1_node_226;
  to R4_12_47_1_node_111;
  length 12.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_80;
// downstream 106.88 kva on BS
  phases BN;
  from R4_12_47_1_node_343;
  to R4_12_47_1_node_113;
  length 1184.000;
  configuration feeder1_ID_105;
}
object overhead_line {
  name R4_12_47_1_ol_81;
// downstream 44.01 kva on BS
  phases BN;
  from R4_12_47_1_node_169;
  to R4_12_47_1_node_114;
  length 232.000;
  configuration feeder1_ID_105;
}
object overhead_line {
  name R4_12_47_1_ol_82;
// downstream 20.96 kva on BS
  phases BN;
  from R4_12_47_1_node_113;
  to R4_12_47_1_node_115;
  length 10.000;
  configuration feeder1_ID_105;
}
object overhead_line {
  name R4_12_47_1_ol_83;
// downstream 20.96 kva on BS
  phases BN;
  from R4_12_47_1_node_113;
  to R4_12_47_1_node_119;
  length 88.000;
  configuration feeder1_ID_105;
}
object overhead_line {
  name R4_12_47_1_ol_84;
// downstream 23.00 kva on ABC
  phases ABCN;
  from R4_12_47_1_node_11;
  to R4_12_47_1_node_121;
  length 52.000;
  configuration feeder1_ID_99;
}
object overhead_line {
  name R4_12_47_1_ol_85;
// downstream 50.38 kva on AC
  phases ACN;
  from R4_12_47_1_node_122;
  to R4_12_47_1_node_123;
  length 300.000;
  configuration feeder1_ID_100;
}
object overhead_line {
  name R4_12_47_1_ol_86;
// downstream 7.60 kva on CS
  phases CN;
  from R4_12_47_1_node_311;
  to R4_12_47_1_node_124;
  length 100.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_87;
// downstream 64.96 kva on BS
  phases BN;
  from R4_12_47_1_node_113;
  to R4_12_47_1_node_125;
  length 363.000;
  configuration feeder1_ID_105;
}
object overhead_line {
  name R4_12_47_1_ol_88;
// downstream 10.48 kva on BS
  phases BN;
  from R4_12_47_1_node_125;
  to R4_12_47_1_node_126;
  length 220.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_89;
// downstream 112.73 kva on AS
  phases AN;
  from R4_12_47_1_node_35;
  to R4_12_47_1_node_127;
  length 10.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_90;
// downstream 75.15 kva on AS
  phases AN;
  from R4_12_47_1_node_412;
  to R4_12_47_1_node_136;
  length 1067.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_91;
// downstream 7.52 kva on AS
  phases AN;
  from R4_12_47_1_node_136;
  to R4_12_47_1_node_137;
  length 80.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_92;
// downstream 37.72 kva on BS
  phases BN;
  from R4_12_47_1_node_114;
  to R4_12_47_1_node_138;
  length 306.000;
  configuration feeder1_ID_105;
}
object overhead_line {
  name R4_12_47_1_ol_93;
// downstream 947.68 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_227;
  to R4_12_47_1_node_139;
  length 474.000;
  configuration feeder1_ID_91;
}
object overhead_line {
  name R4_12_47_1_ol_94;
// downstream 6.29 kva on BS
  phases BN;
  from R4_12_47_1_node_471;
  to R4_12_47_1_node_141;
  length 159.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_95;
// downstream 5387.01 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_146;
  to R4_12_47_1_node_142;
  length 79.000;
  configuration feeder1_ID_97;
}
object overhead_line {
  name R4_12_47_1_ol_96;
// downstream 12.53 kva on AS
  phases AN;
  from R4_12_47_1_node_142;
  to R4_12_47_1_node_144;
  length 12.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_97;
// downstream 5492.52 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_373;
  to R4_12_47_1_node_145;
  length 182.000;
  configuration feeder1_ID_97;
}
object overhead_line {
  name R4_12_47_1_ol_98;
// downstream 5450.61 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_145;
  to R4_12_47_1_node_146;
  length 327.000;
  configuration feeder1_ID_97;
}
object overhead_line {
  name R4_12_47_1_ol_99;
// downstream 41.91 kva on BS
  phases BN;
  from R4_12_47_1_node_145;
  to R4_12_47_1_node_149;
  length 10.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_100;
// downstream 38.00 kva on CS
  phases CN;
  from R4_12_47_1_node_146;
  to R4_12_47_1_node_150;
  length 10.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_101;
// downstream 38.00 kva on CS
  phases CN;
  from R4_12_47_1_node_142;
  to R4_12_47_1_node_151;
  length 10.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_102;
// downstream 50.66 kva on CS
  phases CN;
  from R4_12_47_1_node_297;
  to R4_12_47_1_node_156;
  length 53.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_103;
// downstream 25.33 kva on CS
  phases CN;
  from R4_12_47_1_node_156;
  to R4_12_47_1_node_157;
  length 157.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_104;
// downstream 12.67 kva on CS
  phases CN;
  from R4_12_47_1_node_302;
  to R4_12_47_1_node_158;
  length 235.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_105;
// downstream 6971.21 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_571;
  to R4_12_47_1_node_159;
  length 68.000;
  configuration feeder1_ID_97;
}
object overhead_line {
  name R4_12_47_1_ol_106;
// downstream 6971.21 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_159;
  to R4_12_47_1_node_162;
  length 32.000;
  configuration feeder1_ID_97;
}
object overhead_line {
  name R4_12_47_1_ol_107;
// downstream 10.48 kva on BS
  phases BN;
  from R4_12_47_1_node_107;
  to R4_12_47_1_node_163;
  length 452.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_108;
// downstream 31.43 kva on BS
  phases BN;
  from R4_12_47_1_node_138;
  to R4_12_47_1_node_164;
  length 356.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_109;
// downstream 12.53 kva on AS
  phases AN;
  from R4_12_47_1_node_211;
  to R4_12_47_1_node_168;
  length 81.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_110;
// downstream 54.49 kva on BS
  phases BN;
  from R4_12_47_1_node_125;
  to R4_12_47_1_node_169;
  length 288.000;
  configuration feeder1_ID_105;
}
object overhead_line {
  name R4_12_47_1_ol_111;
// downstream 110.22 kva on AS
  phases AN;
  from R4_12_47_1_node_172;
  to R4_12_47_1_node_170;
  length 629.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_112;
// downstream 117.74 kva on AS
  phases AN;
  from R4_12_47_1_node_241;
  to R4_12_47_1_node_171;
  length 10.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_113;
// downstream 7.52 kva on AS
  phases AN;
  from R4_12_47_1_node_172;
  to R4_12_47_1_node_174;
  length 16.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_114;
// downstream 10.48 kva on BS
  phases BN;
  from R4_12_47_1_node_104;
  to R4_12_47_1_node_175;
  length 247.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_115;
// downstream 25.05 kva on AS
  phases AN;
  from R4_12_47_1_node_170;
  to R4_12_47_1_node_176;
  length 6.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_116;
// downstream 17.85 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_259;
  to R4_12_47_1_node_179;
  length 208.000;
  configuration feeder1_ID_90;
}
object overhead_line {
  name R4_12_47_1_ol_117;
// downstream 363.30 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_281;
  to R4_12_47_1_node_180;
  length 167.000;
  configuration feeder1_ID_90;
}
object overhead_line {
  name R4_12_47_1_ol_118;
// downstream 332.09 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_429;
  to R4_12_47_1_node_181;
  length 172.000;
  configuration feeder1_ID_90;
}
object overhead_line {
  name R4_12_47_1_ol_119;
// downstream 33.74 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_387;
  to R4_12_47_1_node_182;
  length 603.000;
  configuration feeder1_ID_107;
}
object overhead_line {
  name R4_12_47_1_ol_120;
// downstream 223.45 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_493;
  to R4_12_47_1_node_184;
  length 99.000;
  configuration feeder1_ID_107;
}
object overhead_line {
  name R4_12_47_1_ol_121;
// downstream 48.60 kva on ABS
  phases ABN;
  from R4_12_47_1_node_187;
  to R4_12_47_1_node_185;
  length 320.000;
  configuration feeder1_ID_108;
}
object overhead_line {
  name R4_12_47_1_ol_122;
// downstream 12.53 kva on AS
  phases AN;
  from R4_12_47_1_node_388;
  to R4_12_47_1_node_186;
  length 105.000;
  configuration feeder1_ID_109;
}
object overhead_line {
  name R4_12_47_1_ol_123;
// downstream 113.42 kva on ABS
  phases ABN;
  from R4_12_47_1_node_390;
  to R4_12_47_1_node_188;
  length 439.000;
  configuration feeder1_ID_108;
}
object overhead_line {
  name R4_12_47_1_ol_124;
// downstream 15.12 kva on ABS
  phases ABN;
  from R4_12_47_1_node_389;
  to R4_12_47_1_node_189;
  length 534.000;
  configuration feeder1_ID_108;
}
object overhead_line {
  name R4_12_47_1_ol_125;
// downstream 2576.97 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_281;
  to R4_12_47_1_node_190;
  length 169.000;
  configuration feeder1_ID_97;
}
object overhead_line {
  name R4_12_47_1_ol_126;
// downstream 33.26 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_193;
  to R4_12_47_1_node_191;
  length 2932.000;
  configuration feeder1_ID_91;
}
object overhead_line {
  name R4_12_47_1_ol_127;
// downstream 23.00 kva on ABS
  phases ABN;
  from R4_12_47_1_node_191;
  to R4_12_47_1_node_192;
  length 1332.000;
  configuration feeder1_ID_98;
}
object overhead_line {
  name R4_12_47_1_ol_128;
// downstream 106.64 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_395;
  to R4_12_47_1_node_193;
  length 3120.000;
  configuration feeder1_ID_91;
}
object overhead_line {
  name R4_12_47_1_ol_129;
// downstream 265.31 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_196;
  to R4_12_47_1_node_194;
  length 275.000;
  configuration feeder1_ID_91;
}
object overhead_line {
  name R4_12_47_1_ol_130;
  phases BN;
  from R4_12_47_1_node_399;
  to R4_12_47_1_node_195;
  length 2476.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_131;
// downstream 559.26 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_203;
  to R4_12_47_1_node_196;
  length 798.000;
  configuration feeder1_ID_91;
}
object overhead_line {
  name R4_12_47_1_ol_132;
// downstream 79.62 kva on BCS
  phases BCN;
  from R4_12_47_1_node_199;
  to R4_12_47_1_node_197;
  length 3829.000;
  configuration feeder1_ID_110;
}
object overhead_line {
  name R4_12_47_1_ol_133;
// downstream 10.19 kva on BCS
  phases BCN;
  from R4_12_47_1_node_197;
  to R4_12_47_1_node_198;
  length 515.000;
  configuration feeder1_ID_110;
}
object overhead_line {
  name R4_12_47_1_ol_134;
// downstream 112.96 kva on BCS
  phases BCN;
  from R4_12_47_1_node_400;
  to R4_12_47_1_node_199;
  length 1949.000;
  configuration feeder1_ID_110;
}
object overhead_line {
  name R4_12_47_1_ol_135;
// downstream 23.14 kva on BC
  phases BCN;
  from R4_12_47_1_node_199;
  to R4_12_47_1_node_200;
  length 311.000;
  configuration feeder1_ID_102;
}
object overhead_line {
  name R4_12_47_1_ol_136;
// downstream 10.48 kva on BS
  phases BN;
  from R4_12_47_1_node_201;
  to R4_12_47_1_node_202;
  length 1274.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_137;
// downstream 599.91 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_404;
  to R4_12_47_1_node_203;
  length 875.000;
  configuration feeder1_ID_94;
}
object overhead_line {
  name R4_12_47_1_ol_138;
// downstream 12.67 kva on CS
  phases CN;
  from R4_12_47_1_node_401;
  to R4_12_47_1_node_204;
  length 761.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_139;
// downstream 677.30 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_209;
  to R4_12_47_1_node_205;
  length 311.000;
  configuration feeder1_ID_94;
}
object overhead_line {
  name R4_12_47_1_ol_140;
// downstream 10.48 kva on BS
  phases BN;
  from R4_12_47_1_node_405;
  to R4_12_47_1_node_207;
  length 125.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_141;
// downstream 10.48 kva on BS
  phases BN;
  from R4_12_47_1_node_206;
  to R4_12_47_1_node_208;
  length 189.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_142;
// downstream 695.03 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_211;
  to R4_12_47_1_node_209;
  length 1228.000;
  configuration feeder1_ID_94;
}
object overhead_line {
  name R4_12_47_1_ol_143;
// downstream 2.53 kva on CS
  phases CN;
  from R4_12_47_1_node_28;
  to R4_12_47_1_node_210;
  length 670.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_144;
// downstream 744.80 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_407;
  to R4_12_47_1_node_211;
  length 855.000;
  configuration feeder1_ID_94;
}
object overhead_line {
  name R4_12_47_1_ol_145;
// downstream 15.20 kva on CS
  phases CN;
  from R4_12_47_1_node_406;
  to R4_12_47_1_node_212;
  length 1225.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_146;
// downstream 5.07 kva on C
  phases CN;
  from R4_12_47_1_node_212;
  to R4_12_47_1_node_213;
  length 1101.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_147;
// downstream 7.60 kva on CS
  phases CN;
  from R4_12_47_1_node_212;
  to R4_12_47_1_node_214;
  length 141.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_148;
// downstream 798.33 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_217;
  to R4_12_47_1_node_215;
  length 626.000;
  configuration feeder1_ID_94;
}
object overhead_line {
  name R4_12_47_1_ol_149;
// downstream 831.95 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_501;
  to R4_12_47_1_node_217;
  length 156.000;
  configuration feeder1_ID_94;
}
object overhead_line {
  name R4_12_47_1_ol_150;
// downstream 33.62 kva on BC
  phases BCN;
  from R4_12_47_1_node_217;
  to R4_12_47_1_node_218;
  length 448.000;
  configuration feeder1_ID_102;
}
object overhead_line {
  name R4_12_47_1_ol_151;
// downstream 846.62 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_222;
  to R4_12_47_1_node_219;
  length 678.000;
  configuration feeder1_ID_94;
}
object overhead_line {
  name R4_12_47_1_ol_152;
// downstream 4.19 kva on B
  phases BN;
  from R4_12_47_1_node_409;
  to R4_12_47_1_node_221;
  length 452.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_153;
// downstream 897.00 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_225;
  to R4_12_47_1_node_222;
  length 1780.000;
  configuration feeder1_ID_94;
}
object overhead_line {
  name R4_12_47_1_ol_154;
// downstream 25.19 kva on AC
  phases ACN;
  from R4_12_47_1_node_223;
  to R4_12_47_1_node_224;
  length 474.000;
  configuration feeder1_ID_100;
}
object overhead_line {
  name R4_12_47_1_ol_155;
// downstream 912.20 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_226;
  to R4_12_47_1_node_225;
  length 893.000;
  configuration feeder1_ID_91;
}
object overhead_line {
  name R4_12_47_1_ol_156;
// downstream 934.98 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_139;
  to R4_12_47_1_node_226;
  length 801.000;
  configuration feeder1_ID_91;
}
object overhead_line {
  name R4_12_47_1_ol_157;
// downstream 1011.01 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_228;
  to R4_12_47_1_node_227;
  length 107.000;
  configuration feeder1_ID_91;
}
object overhead_line {
  name R4_12_47_1_ol_158;
// downstream 1036.34 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_229;
  to R4_12_47_1_node_228;
  length 288.000;
  configuration feeder1_ID_91;
}
object overhead_line {
  name R4_12_47_1_ol_159;
// downstream 1092.05 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_410;
  to R4_12_47_1_node_229;
  length 904.000;
  configuration feeder1_ID_91;
}
object overhead_line {
  name R4_12_47_1_ol_160;
// downstream 1236.11 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_231;
  to R4_12_47_1_node_230;
  length 1017.000;
  configuration feeder1_ID_91;
}
object overhead_line {
  name R4_12_47_1_ol_161;
// downstream 1274.78 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_233;
  to R4_12_47_1_node_231;
  length 223.000;
  configuration feeder1_ID_91;
}
object overhead_line {
  name R4_12_47_1_ol_162;
// downstream 10.48 kva on BS
  phases BN;
  from R4_12_47_1_node_411;
  to R4_12_47_1_node_232;
  length 350.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_163;
// downstream 1287.44 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_235;
  to R4_12_47_1_node_233;
  length 600.000;
  configuration feeder1_ID_91;
}
object overhead_line {
  name R4_12_47_1_ol_164;
// downstream 12.67 kva on CS
  phases CN;
  from R4_12_47_1_node_233;
  to R4_12_47_1_node_234;
  length 387.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_165;
// downstream 1347.47 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_546;
  to R4_12_47_1_node_235;
  length 582.000;
  configuration feeder1_ID_94;
}
object overhead_line {
  name R4_12_47_1_ol_166;
// downstream 20.26 kva on CS
  phases CN;
  from R4_12_47_1_node_235;
  to R4_12_47_1_node_236;
  length 110.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_167;
// downstream 7.60 kva on CS
  phases CN;
  from R4_12_47_1_node_236;
  to R4_12_47_1_node_237;
  length 332.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_168;
// downstream 7.60 kva on CS
  phases CN;
  from R4_12_47_1_node_236;
  to R4_12_47_1_node_238;
  length 436.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_169;
// downstream 1633.28 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_241;
  to R4_12_47_1_node_239;
  length 167.000;
  configuration feeder1_ID_94;
}
object overhead_line {
  name R4_12_47_1_ol_170;
// downstream 1751.02 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_242;
  to R4_12_47_1_node_241;
  length 1623.000;
  configuration feeder1_ID_94;
}
object overhead_line {
  name R4_12_47_1_ol_171;
// downstream 1774.20 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_251;
  to R4_12_47_1_node_242;
  length 438.000;
  configuration feeder1_ID_94;
}
object overhead_line {
  name R4_12_47_1_ol_172;
// downstream 17.54 kva on AS
  phases AN;
  from R4_12_47_1_node_245;
  to R4_12_47_1_node_243;
  length 323.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_173;
// downstream 5.01 kva on AS
  phases AN;
  from R4_12_47_1_node_243;
  to R4_12_47_1_node_244;
  length 248.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_174;
// downstream 67.64 kva on AS
  phases AN;
  from R4_12_47_1_node_136;
  to R4_12_47_1_node_245;
  length 626.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_175;
// downstream 42.59 kva on AS
  phases AN;
  from R4_12_47_1_node_245;
  to R4_12_47_1_node_246;
  length 223.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_176;
// downstream 12.53 kva on AS
  phases AN;
  from R4_12_47_1_node_246;
  to R4_12_47_1_node_247;
  length 225.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_177;
// downstream 85.17 kva on AS
  phases AN;
  from R4_12_47_1_node_170;
  to R4_12_47_1_node_248;
  length 444.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_178;
// downstream 5.01 kva on AS
  phases AN;
  from R4_12_47_1_node_248;
  to R4_12_47_1_node_249;
  length 152.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_179;
// downstream 1811.25 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_252;
  to R4_12_47_1_node_251;
  length 204.000;
  configuration feeder1_ID_94;
}
object overhead_line {
  name R4_12_47_1_ol_180;
// downstream 1821.72 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_414;
  to R4_12_47_1_node_252;
  length 389.000;
  configuration feeder1_ID_94;
}
object overhead_line {
  name R4_12_47_1_ol_181;
// downstream 1877.90 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_256;
  to R4_12_47_1_node_254;
  length 181.000;
  configuration feeder1_ID_94;
}
object overhead_line {
  name R4_12_47_1_ol_182;
// downstream 1888.38 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_258;
  to R4_12_47_1_node_256;
  length 319.000;
  configuration feeder1_ID_94;
}
object overhead_line {
  name R4_12_47_1_ol_183;
// downstream 1931.44 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_259;
  to R4_12_47_1_node_258;
  length 161.000;
  configuration feeder1_ID_94;
}
object overhead_line {
  name R4_12_47_1_ol_184;
// downstream 1979.53 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_415;
  to R4_12_47_1_node_259;
  length 405.000;
  configuration feeder1_ID_94;
}
object overhead_line {
  name R4_12_47_1_ol_185;
// downstream 70.93 kva on CS
  phases CN;
  from R4_12_47_1_node_419;
  to R4_12_47_1_node_260;
  length 279.000;
  configuration feeder1_ID_106;
}
object overhead_line {
  name R4_12_47_1_ol_186;
// downstream 7.60 kva on CS
  phases CN;
  from R4_12_47_1_node_260;
  to R4_12_47_1_node_261;
  length 244.000;
  configuration feeder1_ID_106;
}
object overhead_line {
  name R4_12_47_1_ol_187;
// downstream 50.66 kva on CS
  phases CN;
  from R4_12_47_1_node_260;
  to R4_12_47_1_node_262;
  length 589.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_188;
// downstream 25.33 kva on CS
  phases CN;
  from R4_12_47_1_node_262;
  to R4_12_47_1_node_263;
  length 97.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_189;
// downstream 12.67 kva on CS
  phases CN;
  from R4_12_47_1_node_262;
  to R4_12_47_1_node_264;
  length 224.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_190;
// downstream 159.58 kva on CS
  phases CN;
  from R4_12_47_1_node_420;
  to R4_12_47_1_node_265;
  length 787.000;
  configuration feeder1_ID_106;
}
object overhead_line {
  name R4_12_47_1_ol_191;
// downstream 12.67 kva on CS
  phases CN;
  from R4_12_47_1_node_265;
  to R4_12_47_1_node_266;
  length 72.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_192;
// downstream 25.33 kva on CS
  phases CN;
  from R4_12_47_1_node_265;
  to R4_12_47_1_node_267;
  length 190.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_193;
// downstream 25.33 kva on CS
  phases CN;
  from R4_12_47_1_node_268;
  to R4_12_47_1_node_269;
  length 108.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_194;
// downstream 293.55 kva on ACS
  phases ACN;
  from R4_12_47_1_node_190;
  to R4_12_47_1_node_270;
  length 281.000;
  configuration feeder1_ID_96;
}
object overhead_line {
  name R4_12_47_1_ol_195;
// downstream 117.52 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_14;
  to R4_12_47_1_node_271;
  length 364.000;
  configuration feeder1_ID_93;
}
object overhead_line {
  name R4_12_47_1_ol_196;
// downstream 150.90 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_273;
  to R4_12_47_1_node_272;
  length 286.000;
  configuration feeder1_ID_93;
}
object overhead_line {
  name R4_12_47_1_ol_197;
// downstream 179.24 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_518;
  to R4_12_47_1_node_273;
  length 91.000;
  configuration feeder1_ID_90;
}
object overhead_line {
  name R4_12_47_1_ol_198;
// downstream 12.67 kva on CS
  phases CN;
  from R4_12_47_1_node_273;
  to R4_12_47_1_node_274;
  length 88.000;
  configuration feeder1_ID_112;
}
object overhead_line {
  name R4_12_47_1_ol_199;
// downstream 179.24 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_276;
  to R4_12_47_1_node_275;
  length 120.000;
  configuration feeder1_ID_93;
}
object overhead_line {
  name R4_12_47_1_ol_200;
// downstream 191.90 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_278;
  to R4_12_47_1_node_276;
  length 149.000;
  configuration feeder1_ID_93;
}
object overhead_line {
  name R4_12_47_1_ol_201;
// downstream 235.09 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_425;
  to R4_12_47_1_node_278;
  length 395.000;
  configuration feeder1_ID_107;
}
object overhead_line {
  name R4_12_47_1_ol_202;
// downstream 12.67 kva on CS
  phases CN;
  from R4_12_47_1_node_278;
  to R4_12_47_1_node_279;
  length 201.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_203;
// downstream 12.53 kva on AS
  phases AN;
  from R4_12_47_1_node_181;
  to R4_12_47_1_node_280;
  length 204.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_204;
// downstream 2957.98 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_289;
  to R4_12_47_1_node_281;
  length 447.000;
  configuration feeder1_ID_97;
}
object overhead_line {
  name R4_12_47_1_ol_205;
// downstream 5.07 kva on CS
  phases CN;
  from R4_12_47_1_node_180;
  to R4_12_47_1_node_282;
  length 266.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_206;
// downstream 37.58 kva on AS
  phases AN;
  from R4_12_47_1_node_288;
  to R4_12_47_1_node_283;
  length 45.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_207;
// downstream 12.53 kva on AS
  phases AN;
  from R4_12_47_1_node_283;
  to R4_12_47_1_node_284;
  length 81.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_208;
// downstream 12.53 kva on AS
  phases AN;
  from R4_12_47_1_node_430;
  to R4_12_47_1_node_285;
  length 68.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_209;
// downstream 100.20 kva on AS
  phases AN;
  from R4_12_47_1_node_432;
  to R4_12_47_1_node_286;
  length 202.000;
  configuration feeder1_ID_113;
}
object overhead_line {
  name R4_12_47_1_ol_210;
// downstream 12.53 kva on AS
  phases AN;
  from R4_12_47_1_node_286;
  to R4_12_47_1_node_287;
  length 117.000;
  configuration feeder1_ID_113;
}
object overhead_line {
  name R4_12_47_1_ol_211;
// downstream 50.10 kva on AS
  phases AN;
  from R4_12_47_1_node_431;
  to R4_12_47_1_node_288;
  length 246.000;
  configuration feeder1_ID_113;
}
object overhead_line {
  name R4_12_47_1_ol_212;
// downstream 3138.66 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_291;
  to R4_12_47_1_node_289;
  length 250.000;
  configuration feeder1_ID_97;
}
object overhead_line {
  name R4_12_47_1_ol_213;
// downstream 3662.51 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_463;
  to R4_12_47_1_node_291;
  length 243.000;
  configuration feeder1_ID_97;
}
object overhead_line {
  name R4_12_47_1_ol_214;
// downstream 70.83 kva on ACS
  phases ACN;
  from R4_12_47_1_node_295;
  to R4_12_47_1_node_292;
  length 378.000;
  configuration feeder1_ID_96;
}
object overhead_line {
  name R4_12_47_1_ol_215;
// downstream 27.92 kva on ACS
  phases ACN;
  from R4_12_47_1_node_292;
  to R4_12_47_1_node_293;
  length 234.000;
  configuration feeder1_ID_96;
}
object overhead_line {
  name R4_12_47_1_ol_216;
// downstream 15.26 kva on ACS
  phases ACN;
  from R4_12_47_1_node_292;
  to R4_12_47_1_node_294;
  length 292.000;
  configuration feeder1_ID_96;
}
object overhead_line {
  name R4_12_47_1_ol_217;
// downstream 192.18 kva on ACS
  phases ACN;
  from R4_12_47_1_node_298;
  to R4_12_47_1_node_295;
  length 375.000;
  configuration feeder1_ID_96;
}
object overhead_line {
  name R4_12_47_1_ol_218;
// downstream 27.65 kva on ACS
  phases ACN;
  from R4_12_47_1_node_295;
  to R4_12_47_1_node_296;
  length 295.000;
  configuration feeder1_ID_96;
}
object overhead_line {
  name R4_12_47_1_ol_219;
// downstream 78.59 kva on ACS
  phases ACN;
  from R4_12_47_1_node_295;
  to R4_12_47_1_node_297;
  length 308.000;
  configuration feeder1_ID_96;
}
object overhead_line {
  name R4_12_47_1_ol_220;
// downstream 245.16 kva on ACS
  phases ACN;
  from R4_12_47_1_node_300;
  to R4_12_47_1_node_298;
  length 217.000;
  configuration feeder1_ID_96;
}
object overhead_line {
  name R4_12_47_1_ol_221;
// downstream 25.33 kva on CS
  phases CN;
  from R4_12_47_1_node_298;
  to R4_12_47_1_node_299;
  length 218.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_222;
// downstream 257.68 kva on ACS
  phases ACN;
  from R4_12_47_1_node_302;
  to R4_12_47_1_node_300;
  length 149.000;
  configuration feeder1_ID_96;
}
object overhead_line {
  name R4_12_47_1_ol_223;
// downstream 12.53 kva on AS
  phases AN;
  from R4_12_47_1_node_300;
  to R4_12_47_1_node_301;
  length 215.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_224;
// downstream 353.86 kva on ACS
  phases ACN;
  from R4_12_47_1_node_27;
  to R4_12_47_1_node_302;
  length 526.000;
  configuration feeder1_ID_96;
}
object overhead_line {
  name R4_12_47_1_ol_225;
// downstream 38.00 kva on CS
  phases CN;
  from R4_12_47_1_node_306;
  to R4_12_47_1_node_303;
  length 159.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_226;
// downstream 12.67 kva on CS
  phases CN;
  from R4_12_47_1_node_303;
  to R4_12_47_1_node_304;
  length 356.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_227;
// downstream 12.67 kva on CS
  phases CN;
  from R4_12_47_1_node_303;
  to R4_12_47_1_node_305;
  length 293.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_228;
// downstream 38.00 kva on CS
  phases ACN;
  from R4_12_47_1_node_436;
  to R4_12_47_1_node_306;
  length 60;
  configuration feeder1_ID_100;
}
object overhead_line {
  name R4_12_47_1_ol_229;
// downstream 409.43 kva on ACS
  phases ACN;
  from R4_12_47_1_node_309;
  to R4_12_47_1_node_307;
  length 296.000;
  configuration feeder1_ID_96;
}
object overhead_line {
  name R4_12_47_1_ol_230;
// downstream 27.92 kva on ACS
  phases ACN;
  from R4_12_47_1_node_307;
  to R4_12_47_1_node_308;
  length 308.000;
  configuration feeder1_ID_96;
}
object overhead_line {
  name R4_12_47_1_ol_231;
// downstream 465.28 kva on ACS
  phases ACN;
  from R4_12_47_1_node_26;
  to R4_12_47_1_node_309;
  length 484.000;
  configuration feeder1_ID_96;
}
object overhead_line {
  name R4_12_47_1_ol_232;
// downstream 27.92 kva on ACS
  phases ACN;
  from R4_12_47_1_node_309;
  to R4_12_47_1_node_310;
  length 216.000;
  configuration feeder1_ID_96;
}
object overhead_line {
  name R4_12_47_1_ol_233;
// downstream 51.93 kva on CS
  phases CN;
  from R4_12_47_1_node_314;
  to R4_12_47_1_node_311;
  length 176.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_234;
// downstream 19.00 kva on CS
  phases CN;
  from R4_12_47_1_node_311;
  to R4_12_47_1_node_312;
  length 430.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_235;
// downstream 12.67 kva on CS
  phases CN;
  from R4_12_47_1_node_438;
  to R4_12_47_1_node_313;
  length 78.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_236;
// downstream 12.67 kva on CS
  phases CN;
  from R4_12_47_1_node_450;
  to R4_12_47_1_node_315;
  length 198.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_237;
// downstream 647.19 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_451;
  to R4_12_47_1_node_316;
  length 524.000;
  configuration feeder1_ID_91;
}
object overhead_line {
  name R4_12_47_1_ol_238;
// downstream 10.48 kva on BS
  phases BN;
  from R4_12_47_1_node_439;
  to R4_12_47_1_node_317;
  length 206.000;
  configuration feeder1_ID_105;
}
object overhead_line {
  name R4_12_47_1_ol_239;
// downstream 140.84 kva on BCS
  phases BCN;
  from R4_12_47_1_node_319;
  to R4_12_47_1_node_318;
  length 269.000;
  configuration feeder1_ID_102;
}
object overhead_line {
  name R4_12_47_1_ol_240;
// downstream 197.61 kva on BCS
  phases ABCN;
  from R4_12_47_1_node_324;
  to R4_12_47_1_node_319;
  length 258.000;
  configuration feeder1_ID_91;
}
object overhead_line {
  name R4_12_47_1_ol_241;
// downstream 12.67 kva on CS
  phases CN;
  from R4_12_47_1_node_446;
  to R4_12_47_1_node_320;
  length 407.000;
  configuration feeder1_ID_112;
}
object overhead_line {
  name R4_12_47_1_ol_242;
// downstream 31.43 kva on BS
  phases BN;
  from R4_12_47_1_node_319;
  to R4_12_47_1_node_321;
  length 158.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_243;
// downstream 10.48 kva on BS
  phases BN;
  from R4_12_47_1_node_321;
  to R4_12_47_1_node_322;
  length 134.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_244;
// downstream 10.48 kva on BS
  phases BN;
  from R4_12_47_1_node_321;
  to R4_12_47_1_node_323;
  length 76.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_245;
// downstream 303.28 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_326;
  to R4_12_47_1_node_324;
  length 294.000;
  configuration feeder1_ID_91;
}
object overhead_line {
  name R4_12_47_1_ol_246;
// downstream 12.53 kva on AS
  phases AN;
  from R4_12_47_1_node_447;
  to R4_12_47_1_node_325;
  length 195.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_247;
// downstream 319.00 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_316;
  to R4_12_47_1_node_326;
  length 118.000;
  configuration feeder1_ID_91;
}
object overhead_line {
  name R4_12_47_1_ol_248;
// downstream 15.72 kva on BS
  phases BN;
  from R4_12_47_1_node_326;
  to R4_12_47_1_node_327;
  length 265.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_249;
// downstream 746.64 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_337;
  to R4_12_47_1_node_328;
  length 154.000;
  configuration feeder1_ID_91;
}
object overhead_line {
  name R4_12_47_1_ol_250;
// downstream 87.68 kva on AS
  phases AN;
  from R4_12_47_1_node_332;
  to R4_12_47_1_node_329;
  length 317.000;
  configuration feeder1_ID_113;
}
object overhead_line {
  name R4_12_47_1_ol_251;
// downstream 25.05 kva on AS
  phases AN;
  from R4_12_47_1_node_452;
  to R4_12_47_1_node_330;
  length 307.000;
  configuration feeder1_ID_113;
}
object overhead_line {
  name R4_12_47_1_ol_252;
// downstream 12.53 kva on AS
  phases AN;
  from R4_12_47_1_node_453;
  to R4_12_47_1_node_331;
  length 325.000;
  configuration feeder1_ID_113;
}
object overhead_line {
  name R4_12_47_1_ol_253;
// downstream 107.72 kva on AS
  phases AN;
  from R4_12_47_1_node_454;
  to R4_12_47_1_node_332;
  length 313.000;
  configuration feeder1_ID_109;
}
object overhead_line {
  name R4_12_47_1_ol_254;
// downstream 12.53 kva on AS
  phases AN;
  from R4_12_47_1_node_332;
  to R4_12_47_1_node_333;
  length 120.000;
  configuration feeder1_ID_109;
}
object overhead_line {
  name R4_12_47_1_ol_255;
// downstream 260.53 kva on AS
  phases AN;
  from R4_12_47_1_node_338;
  to R4_12_47_1_node_334;
  length 90.000;
  configuration feeder1_ID_109;
}
object overhead_line {
  name R4_12_47_1_ol_256;
// downstream 12.53 kva on AS
  phases AN;
  from R4_12_47_1_node_458;
  to R4_12_47_1_node_335;
  length 157.000;
  configuration feeder1_ID_113;
}
object overhead_line {
  name R4_12_47_1_ol_257;
// downstream 17.85 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_461;
  to R4_12_47_1_node_336;
  length 56.000;
  configuration feeder1_ID_99;
}
object overhead_line {
  name R4_12_47_1_ol_258;
// downstream 12.53 kva on A
  phases AN;
  from R4_12_47_1_node_338;
  to R4_12_47_1_node_339;
  length 71.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_259;
// downstream 6725.68 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_385;
  to R4_12_47_1_node_340;
  length 181.000;
  configuration feeder1_ID_97;
}
object overhead_line {
  name R4_12_47_1_ol_260;
// downstream 4571.61 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_38;
  to R4_12_47_1_node_341;
  length 412.000;
  configuration feeder1_ID_97;
}
object overhead_line {
  name R4_12_47_1_ol_261;
// downstream 4183.92 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_533;
  to R4_12_47_1_node_342;
  length 256.000;
  configuration feeder1_ID_97;
}
object overhead_line {
  name R4_12_47_1_ol_262;
// downstream 798.33 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_215;
  to R4_12_47_1_node_542;
  length 128.000;
  configuration feeder1_ID_94;
}
object overhead_line {
  name R4_12_47_1_ol_263;
// downstream 23.00 kva on AB
  phases ABN;
  from R4_12_47_1_node_542;
  to R4_12_47_1_node_543;
  length 404.000;
  configuration feeder1_ID_98;
}
object overhead_line {
  name R4_12_47_1_ol_264;
// downstream 113.99 kva on CS
  phases CN;
  from R4_12_47_1_node_545;
  to R4_12_47_1_node_544;
  length 200.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_265;
// downstream 126.65 kva on CS
  phases CN;
  from R4_12_47_1_node_240;
  to R4_12_47_1_node_545;
  length 224.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_266;
// downstream 1385.04 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_17;
  to R4_12_47_1_node_546;
  length 159.000;
  configuration feeder1_ID_94;
}
object overhead_line {
  name R4_12_47_1_ol_267;
// downstream 12.53 kva on AS
  phases AN;
  from R4_12_47_1_node_550;
  to R4_12_47_1_node_547;
  length 274.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_268;
// downstream 37.58 kva on AS
  phases AN;
  from R4_12_47_1_node_546;
  to R4_12_47_1_node_548;
  length 9.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_269;
// downstream 25.05 kva on AS
  phases AN;
  from R4_12_47_1_node_549;
  to R4_12_47_1_node_550;
  length 254.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_270;
// downstream 1481.30 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_239;
  to R4_12_47_1_node_551;
  length 244.000;
  configuration feeder1_ID_94;
}
object overhead_line {
  name R4_12_47_1_ol_271;
// downstream 25.33 kva on CS
  phases CN;
  from R4_12_47_1_node_553;
  to R4_12_47_1_node_552;
  length 164.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_272;
// downstream 50.66 kva on CS
  phases CN;
  from R4_12_47_1_node_555;
  to R4_12_47_1_node_553;
  length 196.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_273;
// downstream 75.99 kva on CS
  phases CN;
  from R4_12_47_1_node_554;
  to R4_12_47_1_node_555;
  length 261.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_274;
// downstream 88.66 kva on CS
  phases CN;
  from R4_12_47_1_node_551;
  to R4_12_47_1_node_556;
  length 10.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_275;
// downstream 101.32 kva on CS
  phases CN;
  from R4_12_47_1_node_544;
  to R4_12_47_1_node_557;
  length 302.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_276;
// downstream 75.99 kva on CS
  phases CN;
  from R4_12_47_1_node_557;
  to R4_12_47_1_node_558;
  length 15.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_277;
// downstream 157.17 kva on BS
  phases BN;
  from R4_12_47_1_node_360;
  to R4_12_47_1_node_560;
  length 526.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_278;
// downstream 12.67 kva on CS
  phases CN;
  from R4_12_47_1_node_557;
  to R4_12_47_1_node_562;
  length 30.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_279;
// downstream 20.96 kva on BS
  phases BN;
  from R4_12_47_1_node_563;
  to R4_12_47_1_node_564;
  length 10.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_280;
// downstream 148.79 kva on BS
  phases BN;
  from R4_12_47_1_node_87;
  to R4_12_47_1_node_343;
  length 130.000;
  configuration feeder1_ID_105;
}
object overhead_line {
  name R4_12_47_1_ol_281;
// downstream 253.57 kva on BS
  phases BN;
  from R4_12_47_1_node_345;
  to R4_12_47_1_node_344;
  length 838.000;
  configuration feeder1_ID_105;
}
object overhead_line {
  name R4_12_47_1_ol_282;
// downstream 341.59 kva on BS
  phases BN;
  from R4_12_47_1_node_563;
  to R4_12_47_1_node_345;
  length 378.000;
  configuration feeder1_ID_105;
}
object overhead_line {
  name R4_12_47_1_ol_283;
// downstream 25.05 kva on AS
  phases AN;
  from R4_12_47_1_node_464;
  to R4_12_47_1_node_347;
  length 155.000;
  configuration feeder1_ID_113;
}
object overhead_line {
  name R4_12_47_1_ol_284;
// downstream 3803.43 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_350;
  to R4_12_47_1_node_348;
  length 196.000;
  configuration feeder1_ID_97;
}
object overhead_line {
  name R4_12_47_1_ol_285;
// downstream 12.53 kva on AS
  phases AN;
  from R4_12_47_1_node_467;
  to R4_12_47_1_node_349;
  length 298.000;
  configuration feeder1_ID_113;
}
object overhead_line {
  name R4_12_47_1_ol_286;
// downstream 3816.10 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_342;
  to R4_12_47_1_node_350;
  length 230.000;
  configuration feeder1_ID_97;
}
object overhead_line {
  name R4_12_47_1_ol_287;
// downstream 20.96 kva on BS
  phases BN;
  from R4_12_47_1_node_353;
  to R4_12_47_1_node_351;
  length 101.000;
  configuration feeder1_ID_105;
}
object overhead_line {
  name R4_12_47_1_ol_288;
// downstream 10.48 kva on BS
  phases BN;
  from R4_12_47_1_node_351;
  to R4_12_47_1_node_352;
  length 385.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_289;
// downstream 52.39 kva on BS
  phases BN;
  from R4_12_47_1_node_469;
  to R4_12_47_1_node_353;
  length 291.000;
  configuration feeder1_ID_105;
}
object overhead_line {
  name R4_12_47_1_ol_290;
// downstream 10.48 kva on BS
  phases BN;
  from R4_12_47_1_node_468;
  to R4_12_47_1_node_354;
  length 158.000;
  configuration feeder1_ID_105;
}
object overhead_line {
  name R4_12_47_1_ol_291;
// downstream 83.83 kva on BS
  phases BN;
  from R4_12_47_1_node_470;
  to R4_12_47_1_node_355;
  length 300.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_292;
// downstream 10.48 kva on BS
  phases BN;
  from R4_12_47_1_node_355;
  to R4_12_47_1_node_356;
  length 98.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_293;
// downstream 339.49 kva on BS
  phases BN;
  from R4_12_47_1_node_359;
  to R4_12_47_1_node_357;
  length 296.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_294;
// downstream 245.19 kva on BS
  phases BN;
  from R4_12_47_1_node_357;
  to R4_12_47_1_node_358;
  length 820.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_295;
// downstream 161.36 kva on BS
  phases BN;
  from R4_12_47_1_node_362;
  to R4_12_47_1_node_360;
  length 937.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_296;
// downstream 4.19 kva on BS
  phases BN;
  from R4_12_47_1_node_360;
  to R4_12_47_1_node_361;
  length 421.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_297;
// downstream 171.84 kva on BS
  phases BN;
  from R4_12_47_1_node_364;
  to R4_12_47_1_node_362;
  length 438.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_298;
// downstream 10.48 kva on BS
  phases BN;
  from R4_12_47_1_node_362;
  to R4_12_47_1_node_363;
  length 58.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_299;
// downstream 213.75 kva on BS
  phases BN;
  from R4_12_47_1_node_358;
  to R4_12_47_1_node_364;
  length 1046.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_300;
// downstream 35.63 kva on BS
  phases BN;
  from R4_12_47_1_node_364;
  to R4_12_47_1_node_365;
  length 484.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_301;
// downstream 10.48 kva on BS
  phases BN;
  from R4_12_47_1_node_365;
  to R4_12_47_1_node_366;
  length 122.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_302;
// downstream 25.15 kva on BS
  phases BN;
  from R4_12_47_1_node_365;
  to R4_12_47_1_node_367;
  length 736.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_303;
// downstream 4.19 kva on B
  phases BN;
  from R4_12_47_1_node_367;
  to R4_12_47_1_node_368;
  length 221.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_304;
// downstream 20.96 kva on BS
  phases BN;
  from R4_12_47_1_node_367;
  to R4_12_47_1_node_369;
  length 116.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_305;
// downstream 12.67 kva on CS
  phases CN;
  from R4_12_47_1_node_350;
  to R4_12_47_1_node_370;
  length 173.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_306;
// downstream 10.48 kva on BS
  phases BN;
  from R4_12_47_1_node_359;
  to R4_12_47_1_node_371;
  length 101.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_307;
// downstream 5336.49 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_142;
  to R4_12_47_1_node_372;
  length 525.000;
  configuration feeder1_ID_97;
}
object overhead_line {
  name R4_12_47_1_ol_308;
// downstream 5505.04 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_76;
  to R4_12_47_1_node_373;
  length 162.000;
  configuration feeder1_ID_97;
}
object overhead_line {
  name R4_12_47_1_ol_309;
// downstream 12.53 kva on AS
  phases AN;
  from R4_12_47_1_node_373;
  to R4_12_47_1_node_374;
  length 141.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_310;
// downstream 5611.65 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_377;
  to R4_12_47_1_node_375;
  length 427.000;
  configuration feeder1_ID_97;
}
object overhead_line {
  name R4_12_47_1_ol_311;
// downstream 5693.47 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_340;
  to R4_12_47_1_node_377;
  length 203.000;
  configuration feeder1_ID_97;
}
object overhead_line {
  name R4_12_47_1_ol_312;
// downstream 10.48 kva on BS
  phases BN;
  from R4_12_47_1_node_377;
  to R4_12_47_1_node_378;
  length 88.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_313;
// downstream 71.34 kva on ABC
  phases ABCN;
  from R4_12_47_1_node_377;
  to R4_12_47_1_node_379;
  length 96.000;
  configuration feeder1_ID_99;
}
object overhead_line {
  name R4_12_47_1_ol_314;
// downstream 170.76 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_472;
  to R4_12_47_1_node_380;
  length 272.000;
  configuration feeder1_ID_115;
}
object overhead_line {
  name R4_12_47_1_ol_315;
// downstream 6971.21 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_162;
  to R4_12_47_1_node_381;
  length 996.000;
  configuration feeder1_ID_97;
}
object overhead_line {
  name R4_12_47_1_ol_316;
// downstream 31.09 kva on BC
  phases BCN;
  from R4_12_47_1_node_381;
  to R4_12_47_1_node_382;
  length 110.000;
  configuration feeder1_ID_116;
}
object overhead_line {
  name R4_12_47_1_ol_317;
// downstream 15.54 kva on BC
  phases BCN;
  from R4_12_47_1_node_382;
  to R4_12_47_1_node_383;
  length 69.000;
  configuration feeder1_ID_116;
}
object overhead_line {
  name R4_12_47_1_ol_318;
// downstream 15.54 kva on BC
  phases BCN;
  from R4_12_47_1_node_382;
  to R4_12_47_1_node_384;
  length 39.000;
  configuration feeder1_ID_116;
}
object overhead_line {
  name R4_12_47_1_ol_319;
// downstream 6742.40 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_381;
  to R4_12_47_1_node_385;
  length 510.000;
  configuration feeder1_ID_97;
}
object overhead_line {
  name R4_12_47_1_ol_320;
// downstream 16.72 kva on AB
  phases ABN;
  from R4_12_47_1_node_385;
  to R4_12_47_1_node_386;
  length 90.000;
  configuration feeder1_ID_98;
}
object overhead_line {
  name R4_12_47_1_ol_321;
// downstream 51.60 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_184;
  to R4_12_47_1_node_387;
  length 72.000;
  configuration feeder1_ID_107;
}
object overhead_line {
  name R4_12_47_1_ol_322;
// downstream 38.67 kva on ABS
  phases ABN;
  from R4_12_47_1_node_188;
  to R4_12_47_1_node_389;
  length 195.000;
  configuration feeder1_ID_108;
}
object overhead_line {
  name R4_12_47_1_ol_323;
// downstream 128.54 kva on ABS
  phases ABN;
  from R4_12_47_1_node_391;
  to R4_12_47_1_node_390;
  length 300.000;
  configuration feeder1_ID_108;
}
object overhead_line {
  name R4_12_47_1_ol_324;
// downstream 143.66 kva on ABS
  phases ABN;
  from R4_12_47_1_node_392;
  to R4_12_47_1_node_391;
  length 263.000;
  configuration feeder1_ID_108;
}
object overhead_line {
  name R4_12_47_1_ol_325;
// downstream 156.73 kva on ABS
  phases ABN;
  from R4_12_47_1_node_393;
  to R4_12_47_1_node_392;
  length 118.000;
  configuration feeder1_ID_108;
}
object overhead_line {
  name R4_12_47_1_ol_326;
// downstream 10.25 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_191;
  to R4_12_47_1_node_394;
  length 250.000;
  configuration feeder1_ID_91;
}
object overhead_line {
  name R4_12_47_1_ol_327;
// downstream 132.38 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_11;
  to R4_12_47_1_node_395;
  length 1916.000;
  configuration feeder1_ID_91;
}
object overhead_line {
  name R4_12_47_1_ol_328;
// downstream 196.24 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_194;
  to R4_12_47_1_node_396;
  length 1461.000;
  configuration feeder1_ID_91;
}
object overhead_line {
  name R4_12_47_1_ol_329;
// downstream 20.96 kva on BS
  phases BN;
  from R4_12_47_1_node_397;
  to R4_12_47_1_node_398;
  length 250.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_330;
// downstream 10.48 kva on BS
  phases BN;
  from R4_12_47_1_node_398;
  to R4_12_47_1_node_399;
  length 280.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_331;
// downstream 117.65 kva on BCS
  phases BCN;
  from R4_12_47_1_node_201;
  to R4_12_47_1_node_400;
  length 204.000;
  configuration feeder1_ID_110;
}
object overhead_line {
  name R4_12_47_1_ol_332;
// downstream 20.26 kva on CS
  phases CN;
  from R4_12_47_1_node_402;
  to R4_12_47_1_node_401;
  length 338.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_333;
// downstream 25.33 kva on CS
  phases CN;
  from R4_12_47_1_node_403;
  to R4_12_47_1_node_402;
  length 218.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_334;
// downstream 610.16 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_532;
  to R4_12_47_1_node_404;
  length 247.000;
  configuration feeder1_ID_94;
}
object overhead_line {
  name R4_12_47_1_ol_335;
// downstream 20.96 kva on BS
  phases BN;
  from R4_12_47_1_node_206;
  to R4_12_47_1_node_405;
  length 124.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_336;
// downstream 762.66 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_408;
  to R4_12_47_1_node_407;
  length 245.000;
  configuration feeder1_ID_94;
}
object overhead_line {
  name R4_12_47_1_ol_337;
// downstream 775.32 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_542;
  to R4_12_47_1_node_408;
  length 128.000;
  configuration feeder1_ID_94;
}
object overhead_line {
  name R4_12_47_1_ol_338;
// downstream 1107.71 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_230;
  to R4_12_47_1_node_410;
  length 182.000;
  configuration feeder1_ID_91;
}
object overhead_line {
  name R4_12_47_1_ol_339;
// downstream 80.16 kva on AS
  phases AN;
  from R4_12_47_1_node_248;
  to R4_12_47_1_node_412;
  length 897.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_340;
// downstream 1837.39 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_9;
  to R4_12_47_1_node_414;
  length 826.000;
  configuration feeder1_ID_92;
}
object overhead_line {
  name R4_12_47_1_ol_341;
// downstream 1995.20 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_416;
  to R4_12_47_1_node_415;
  length 120.000;
  configuration feeder1_ID_94;
}
object overhead_line {
  name R4_12_47_1_ol_342;
// downstream 2007.90 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_417;
  to R4_12_47_1_node_416;
  length 98.000;
  configuration feeder1_ID_94;
}
object overhead_line {
  name R4_12_47_1_ol_343;
// downstream 2034.05 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_418;
  to R4_12_47_1_node_417;
  length 92.000;
  configuration feeder1_ID_94;
}
object overhead_line {
  name R4_12_47_1_ol_344;
// downstream 2049.72 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_190;
  to R4_12_47_1_node_418;
  length 197.000;
  configuration feeder1_ID_94;
}
object overhead_line {
  name R4_12_47_1_ol_345;
// downstream 167.18 kva on CS
  phases CN;
  from R4_12_47_1_node_421;
  to R4_12_47_1_node_420;
  length 201.000;
  configuration feeder1_ID_106;
}
object overhead_line {
  name R4_12_47_1_ol_346;
// downstream 174.78 kva on CS
  phases CN;
  from R4_12_47_1_node_422;
  to R4_12_47_1_node_421;
  length 300.000;
  configuration feeder1_ID_106;
}
object overhead_line {
  name R4_12_47_1_ol_347;
// downstream 187.45 kva on CS
  phases CN;
  from R4_12_47_1_node_423;
  to R4_12_47_1_node_422;
  length 305.000;
  configuration feeder1_ID_106;
}
object overhead_line {
  name R4_12_47_1_ol_348;
// downstream 200.11 kva on CS
  phases CN;
  from R4_12_47_1_node_424;
  to R4_12_47_1_node_423;
  length 99.000;
  configuration feeder1_ID_106;
}
object overhead_line {
  name R4_12_47_1_ol_349;
// downstream 212.78 kva on CS
  phases CN;
  from R4_12_47_1_node_268;
  to R4_12_47_1_node_424;
  length 186.000;
  configuration feeder1_ID_106;
}
object overhead_line {
  name R4_12_47_1_ol_350;
// downstream 250.75 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_426;
  to R4_12_47_1_node_425;
  length 347.000;
  configuration feeder1_ID_107;
}
object overhead_line {
  name R4_12_47_1_ol_351;
// downstream 268.47 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_427;
  to R4_12_47_1_node_426;
  length 259.000;
  configuration feeder1_ID_107;
}
object overhead_line {
  name R4_12_47_1_ol_352;
// downstream 286.18 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_428;
  to R4_12_47_1_node_427;
  length 208.000;
  configuration feeder1_ID_107;
}
object overhead_line {
  name R4_12_47_1_ol_353;
// downstream 301.85 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_181;
  to R4_12_47_1_node_428;
  length 274.000;
  configuration feeder1_ID_107;
}
object overhead_line {
  name R4_12_47_1_ol_354;
// downstream 25.05 kva on AS
  phases AN;
  from R4_12_47_1_node_283;
  to R4_12_47_1_node_430;
  length 135.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_355;
// downstream 75.15 kva on AS
  phases AN;
  from R4_12_47_1_node_286;
  to R4_12_47_1_node_431;
  length 247.000;
  configuration feeder1_ID_113;
}
object overhead_line {
  name R4_12_47_1_ol_356;
// downstream 112.73 kva on AS
  phases AN;
  from R4_12_47_1_node_433;
  to R4_12_47_1_node_432;
  length 150.000;
  configuration feeder1_ID_113;
}
object overhead_line {
  name R4_12_47_1_ol_357;
// downstream 125.25 kva on AS
  phases AN;
  from R4_12_47_1_node_434;
  to R4_12_47_1_node_433;
  length 150.000;
  configuration feeder1_ID_113;
}
object overhead_line {
  name R4_12_47_1_ol_358;
// downstream 137.78 kva on AS
  phases AN;
  from R4_12_47_1_node_435;
  to R4_12_47_1_node_434;
  length 103.000;
  configuration feeder1_ID_113;
}
object overhead_line {
  name R4_12_47_1_ol_359;
// downstream 55.59 kva on ACS
  phases ACN;
  from R4_12_47_1_node_302;
  to R4_12_47_1_node_436;
  length 157.000;
  configuration feeder1_ID_100;
}
object overhead_line {
  name R4_12_47_1_ol_360;
// downstream 25.33 kva on CS
  phases CN;
  from R4_12_47_1_node_311;
  to R4_12_47_1_node_438;
  length 85.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_361;
// downstream 31.43 kva on BS
  phases BN;
  from R4_12_47_1_node_440;
  to R4_12_47_1_node_439;
  length 182.000;
  configuration feeder1_ID_105;
}
object overhead_line {
  name R4_12_47_1_ol_362;
// downstream 52.39 kva on BS
  phases BN;
  from R4_12_47_1_node_441;
  to R4_12_47_1_node_440;
  length 235.000;
  configuration feeder1_ID_105;
}
object overhead_line {
  name R4_12_47_1_ol_363;
// downstream 73.35 kva on BS
  phases BN;
  from R4_12_47_1_node_442;
  to R4_12_47_1_node_441;
  length 179.000;
  configuration feeder1_ID_105;
}
object overhead_line {
  name R4_12_47_1_ol_364;
// downstream 94.30 kva on BS
  phases BN;
  from R4_12_47_1_node_443;
  to R4_12_47_1_node_442;
  length 175.000;
  configuration feeder1_ID_105;
}
object overhead_line {
  name R4_12_47_1_ol_365;
// downstream 115.26 kva on BS
  phases BN;
  from R4_12_47_1_node_444;
  to R4_12_47_1_node_443;
  length 482.000;
  configuration feeder1_ID_105;
}
object overhead_line {
  name R4_12_47_1_ol_366;
// downstream 125.74 kva on BS
  phases BN;
  from R4_12_47_1_node_445;
  to R4_12_47_1_node_444;
  length 344.000;
  configuration feeder1_ID_105;
}
object overhead_line {
  name R4_12_47_1_ol_367;
// downstream 31.31 kva on AS
  phases AN;
  from R4_12_47_1_node_448;
  to R4_12_47_1_node_447;
  length 151.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_368;
// downstream 50.10 kva on AS
  phases AN;
  from R4_12_47_1_node_449;
  to R4_12_47_1_node_448;
  length 326.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_369;
// downstream 38.00 kva on CS
  phases CN;
  from R4_12_47_1_node_314;
  to R4_12_47_1_node_450;
  length 72.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_370;
// downstream 657.44 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_328;
  to R4_12_47_1_node_451;
  length 66.000;
  configuration feeder1_ID_91;
}
object overhead_line {
  name R4_12_47_1_ol_371;
// downstream 50.10 kva on AS
  phases AN;
  from R4_12_47_1_node_329;
  to R4_12_47_1_node_452;
  length 192.000;
  configuration feeder1_ID_113;
}
object overhead_line {
  name R4_12_47_1_ol_372;
// downstream 37.58 kva on AS
  phases AN;
  from R4_12_47_1_node_329;
  to R4_12_47_1_node_453;
  length 205.000;
  configuration feeder1_ID_113;
}
object overhead_line {
  name R4_12_47_1_ol_373;
// downstream 132.77 kva on AS
  phases AN;
  from R4_12_47_1_node_455;
  to R4_12_47_1_node_454;
  length 90.000;
  configuration feeder1_ID_109;
}
object overhead_line {
  name R4_12_47_1_ol_374;
// downstream 140.28 kva on AS
  phases AN;
  from R4_12_47_1_node_456;
  to R4_12_47_1_node_455;
  length 150.000;
  configuration feeder1_ID_109;
}
object overhead_line {
  name R4_12_47_1_ol_375;
// downstream 147.80 kva on AS
  phases AN;
  from R4_12_47_1_node_457;
  to R4_12_47_1_node_456;
  length 200.000;
  configuration feeder1_ID_109;
}
object overhead_line {
  name R4_12_47_1_ol_376;
// downstream 172.85 kva on AS
  phases AN;
  from R4_12_47_1_node_334;
  to R4_12_47_1_node_457;
  length 58.000;
  configuration feeder1_ID_109;
}
object overhead_line {
  name R4_12_47_1_ol_377;
// downstream 37.58 kva on AS
  phases AN;
  from R4_12_47_1_node_459;
  to R4_12_47_1_node_458;
  length 101.000;
  configuration feeder1_ID_113;
}
object overhead_line {
  name R4_12_47_1_ol_378;
// downstream 62.63 kva on AS
  phases AN;
  from R4_12_47_1_node_460;
  to R4_12_47_1_node_459;
  length 88.000;
  configuration feeder1_ID_113;
}
object overhead_line {
  name R4_12_47_1_ol_379;
// downstream 87.68 kva on AS
  phases AN;
  from R4_12_47_1_node_334;
  to R4_12_47_1_node_460;
  length 50.000;
  configuration feeder1_ID_113;
}
object overhead_line {
  name R4_12_47_1_ol_380;
// downstream 89.19 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_328;
  to R4_12_47_1_node_461;
  length 131.000;
  configuration feeder1_ID_99;
}
object overhead_line {
  name R4_12_47_1_ol_381;
// downstream 14.67 kva on BS
  phases BN;
  from R4_12_47_1_node_358;
  to R4_12_47_1_node_462;
  length 374.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_382;
// downstream 3678.18 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_348;
  to R4_12_47_1_node_463;
  length 202.000;
  configuration feeder1_ID_97;
}
object overhead_line {
  name R4_12_47_1_ol_383;
// downstream 37.58 kva on AS
  phases AN;
  from R4_12_47_1_node_465;
  to R4_12_47_1_node_464;
  length 316.000;
  configuration feeder1_ID_113;
}
object overhead_line {
  name R4_12_47_1_ol_384;
// downstream 62.63 kva on AS
  phases AN;
  from R4_12_47_1_node_466;
  to R4_12_47_1_node_465;
  length 144.000;
  configuration feeder1_ID_113;
}
object overhead_line {
  name R4_12_47_1_ol_385;
// downstream 87.68 kva on AS
  phases AN;
  from R4_12_47_1_node_346;
  to R4_12_47_1_node_466;
  length 380.000;
  configuration feeder1_ID_113;
}
object overhead_line {
  name R4_12_47_1_ol_386;
// downstream 37.58 kva on AS
  phases AN;
  from R4_12_47_1_node_346;
  to R4_12_47_1_node_467;
  length 48.000;
  configuration feeder1_ID_113;
}
object overhead_line {
  name R4_12_47_1_ol_387;
// downstream 20.96 kva on BS
  phases BN;
  from R4_12_47_1_node_353;
  to R4_12_47_1_node_468;
  length 346.000;
  configuration feeder1_ID_105;
}
object overhead_line {
  name R4_12_47_1_ol_388;
// downstream 62.87 kva on BS
  phases BN;
  from R4_12_47_1_node_355;
  to R4_12_47_1_node_469;
  length 185.000;
  configuration feeder1_ID_105;
}
object overhead_line {
  name R4_12_47_1_ol_389;
// downstream 94.30 kva on BS
  phases BN;
  from R4_12_47_1_node_357;
  to R4_12_47_1_node_470;
  length 117.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_390;
// downstream 10.48 kva on BS
  phases BN;
  from R4_12_47_1_node_358;
  to R4_12_47_1_node_471;
  length 496.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_391;
// downstream 181.01 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_381;
  to R4_12_47_1_node_472;
  length 176.000;
  configuration feeder1_ID_115;
}
object overhead_line {
  name R4_12_47_1_ol_392;
// downstream 83.83 kva on BS
  phases BN;
  from R4_12_47_1_node_344;
  to R4_12_47_1_node_487;
  length 89.000;
  configuration feeder1_ID_105;
}
object overhead_line {
  name R4_12_47_1_ol_393;
  phases ABCN;
  from R4_12_47_1_node_182;
  to R4_12_47_1_node_488;
  length 131.000;
  configuration feeder1_ID_107;
}
object overhead_line {
  name R4_12_47_1_ol_394;
// downstream 20.96 kva on BS
  phases BN;
  from R4_12_47_1_node_182;
  to R4_12_47_1_node_489;
  length 9.000;
  configuration feeder1_ID_105;
}
object overhead_line {
  name R4_12_47_1_ol_395;
// downstream 25.05 kva on AS
  phases AN;
  from R4_12_47_1_node_185;
  to R4_12_47_1_node_490;
  length 10.000;
  configuration feeder1_ID_109;
}
object overhead_line {
  name R4_12_47_1_ol_396;
// downstream 61.67 kva on ABS
  phases ABN;
  from R4_12_47_1_node_188;
  to R4_12_47_1_node_491;
  length 10.000;
  configuration feeder1_ID_108;
}
object overhead_line {
  name R4_12_47_1_ol_397;
// downstream 171.85 kva on ABS
  phases ABN;
  from R4_12_47_1_node_184;
  to R4_12_47_1_node_492;
  length 26.000;
  configuration feeder1_ID_108;
}
object overhead_line {
  name R4_12_47_1_ol_398;
// downstream 50.38 kva on AC
  phases ACN;
  from R4_12_47_1_node_193;
  to R4_12_47_1_node_494;
  length 10.000;
  configuration feeder1_ID_100;
}
object overhead_line {
  name R4_12_47_1_ol_399;
// downstream 151.27 kva on BCS
  phases BCN;
  from R4_12_47_1_node_196;
  to R4_12_47_1_node_495;
  length 364.000;
  configuration feeder1_ID_102;
}
object overhead_line {
  name R4_12_47_1_ol_400;
// downstream 30.40 kva on CS
  phases CN;
  from R4_12_47_1_node_203;
  to R4_12_47_1_node_496;
  length 9.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_401;
// downstream 31.43 kva on BS
  phases BN;
  from R4_12_47_1_node_205;
  to R4_12_47_1_node_497;
  length 26.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_402;
// downstream 27.86 kva on CS
  phases CN;
  from R4_12_47_1_node_211;
  to R4_12_47_1_node_498;
  length 26.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_403;
// downstream 17.73 kva on CS
  phases CN;
  from R4_12_47_1_node_209;
  to R4_12_47_1_node_499;
  length 26.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_404;
  phases ABN;
  from R4_12_47_1_node_215;
  to R4_12_47_1_node_500;
  length 9.000;
  configuration feeder1_ID_98;
}
object overhead_line {
  name R4_12_47_1_ol_405;
  phases AN;
  from R4_12_47_1_node_219;
  to R4_12_47_1_node_502;
  length 277.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_406;
// downstream 50.38 kva on ABC
  phases ABCN;
  from R4_12_47_1_node_222;
  to R4_12_47_1_node_503;
  length 10.000;
  configuration feeder1_ID_111;
}
object overhead_line {
  name R4_12_47_1_ol_407;
// downstream 63.33 kva on CS
  phases CN;
  from R4_12_47_1_node_227;
  to R4_12_47_1_node_504;
  length 258.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_408;
// downstream 25.33 kva on CS
  phases CN;
  from R4_12_47_1_node_228;
  to R4_12_47_1_node_505;
  length 9.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_409;
// downstream 38.00 kva on CS
  phases CN;
  from R4_12_47_1_node_229;
  to R4_12_47_1_node_507;
  length 9.000;
  configuration feeder1_ID_106;
}
object overhead_line {
  name R4_12_47_1_ol_410;
// downstream 112.73 kva on AS
  phases AN;
  from R4_12_47_1_node_230;
  to R4_12_47_1_node_508;
  length 9.000;
  configuration feeder1_ID_113;
}
object overhead_line {
  name R4_12_47_1_ol_411;
// downstream 20.96 kva on BS
  phases BN;
  from R4_12_47_1_node_231;
  to R4_12_47_1_node_509;
  length 9.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_412;
// downstream 30.38 kva on ACS
  phases ACN;
  from R4_12_47_1_node_235;
  to R4_12_47_1_node_510;
  length 10.000;
  configuration feeder1_ID_100;
}
object overhead_line {
  name R4_12_47_1_ol_413;
// downstream 151.98 kva on CS
  phases CN;
  from R4_12_47_1_node_239;
  to R4_12_47_1_node_511;
  length 9.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_414;
// downstream 10.48 kva on BS
  phases BN;
  from R4_12_47_1_node_242;
  to R4_12_47_1_node_512;
  length 10.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_415;
// downstream 5.07 kva on CS
  phases CN;
  from R4_12_47_1_node_254;
  to R4_12_47_1_node_513;
  length 10.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_416;
// downstream 10.48 kva on BS
  phases BN;
  from R4_12_47_1_node_256;
  to R4_12_47_1_node_514;
  length 100.000;
  configuration feeder1_ID_105;
}
object overhead_line {
  name R4_12_47_1_ol_417;
// downstream 43.06 kva on CS
  phases CN;
  from R4_12_47_1_node_258;
  to R4_12_47_1_node_515;
  length 10.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_418;
// downstream 263.44 kva on CS
  phases CN;
  from R4_12_47_1_node_270;
  to R4_12_47_1_node_516;
  length 9.000;
  configuration feeder1_ID_106;
}
object overhead_line {
  name R4_12_47_1_ol_419;
// downstream 87.00 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_271;
  to R4_12_47_1_node_517;
  length 244.000;
  configuration feeder1_ID_99;
}
object overhead_line {
  name R4_12_47_1_ol_420;
// downstream 12.67 kva on CS
  phases CN;
  from R4_12_47_1_node_276;
  to R4_12_47_1_node_519;
  length 6.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_421;
// downstream 150.31 kva on AS
  phases AN;
  from R4_12_47_1_node_289;
  to R4_12_47_1_node_520;
  length 186.000;
  configuration feeder1_ID_113;
}
object overhead_line {
  name R4_12_47_1_ol_422;
// downstream 12.67 kva on CS
  phases CN;
  from R4_12_47_1_node_289;
  to R4_12_47_1_node_521;
  length 9.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_423;
// downstream 508.18 kva on ACS
  phases ACN;
  from R4_12_47_1_node_291;
  to R4_12_47_1_node_522;
  length 77.000;
  configuration feeder1_ID_96;
}
object overhead_line {
  name R4_12_47_1_ol_424;
// downstream 136.22 kva on BS
  phases BN;
  from R4_12_47_1_node_318;
  to R4_12_47_1_node_523;
  length 152.000;
  configuration feeder1_ID_105;
}
object overhead_line {
  name R4_12_47_1_ol_425;
// downstream 25.33 kva on CS
  phases CN;
  from R4_12_47_1_node_319;
  to R4_12_47_1_node_524;
  length 10.000;
  configuration feeder1_ID_112;
}
object overhead_line {
  name R4_12_47_1_ol_426;
// downstream 75.15 kva on AS
  phases AN;
  from R4_12_47_1_node_324;
  to R4_12_47_1_node_525;
  length 10.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_427;
// downstream 89.92 kva on CS
  phases CN;
  from R4_12_47_1_node_316;
  to R4_12_47_1_node_526;
  length 10.000;
  configuration feeder1_ID_89;
}
object overhead_line {
  name R4_12_47_1_ol_428;
// downstream 285.58 kva on AS
  phases AN;
  from R4_12_47_1_node_337;
  to R4_12_47_1_node_527;
  length 26.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_429;
// downstream 88.02 kva on BS
  phases BN;
  from R4_12_47_1_node_345;
  to R4_12_47_1_node_528;
  length 110.000;
  configuration feeder1_ID_105;
}
object overhead_line {
  name R4_12_47_1_ol_430;
// downstream 41.91 kva on BS
  phases BN;
  from R4_12_47_1_node_343;
  to R4_12_47_1_node_529;
  length 9.000;
  configuration feeder1_ID_105;
}
object overhead_line {
  name R4_12_47_1_ol_431;
// downstream 125.25 kva on AS
  phases AN;
  from R4_12_47_1_node_348;
  to R4_12_47_1_node_530;
  length 78.000;
  configuration feeder1_ID_113;
}
object overhead_line {
  name R4_12_47_1_ol_432;
// downstream 349.97 kva on BS
  phases BN;
  from R4_12_47_1_node_342;
  to R4_12_47_1_node_531;
  length 10.000;
  configuration feeder1_ID_88;
}
object overhead_line {
  name R4_12_47_1_ol_433;
// downstream 628.01 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_205;
  to R4_12_47_1_node_532;
  length 501.000;
  configuration feeder1_ID_94;
}
object overhead_line {
  name R4_12_47_1_ol_434;
// downstream 4188.11 kva on ABCS
  phases ABCN;
  from R4_12_47_1_node_341;
  to R4_12_47_1_node_533;
  length 947.000;
  configuration feeder1_ID_97;
}
object overhead_line {
  name R4_12_47_1_ol_435;
// downstream 30.06 kva on AS
  phases AN;
  from R4_12_47_1_node_246;
  to R4_12_47_1_node_568;
  length 507.000;
  configuration feeder1_ID_95;
}
object overhead_line {
  name R4_12_47_1_ol_436;
// downstream 12.53 kva on AS
  phases AN;
  from R4_12_47_1_node_568;
  to R4_12_47_1_node_569;
  length 586.000;
  configuration feeder1_ID_95;
}
object underground_line {
  name R4_12_47_1_ul_1;
// downstream 25.05 kva on AS
  phases AN;
  from R4_12_47_1_node_81;
  to R4_12_47_1_node_48;
  length 85.000;
  configuration feeder1_ID_101;
}
object underground_line {
  name R4_12_47_1_ul_2;
  phases CN;
  to R4_12_47_1_node_53;
  from R4_12_47_1_node_68;
  length 920.000;
  configuration feeder1_ID_103;
}
object underground_line {
  name R4_12_47_1_ul_3;
// downstream 50.10 kva on AS
  phases AN;
  from R4_12_47_1_node_54;
  to R4_12_47_1_node_57;
  length 335.000;
  configuration feeder1_ID_101;
}
object underground_line {
  name R4_12_47_1_ul_4;
// downstream 25.05 kva on AS
  phases AN;
  from R4_12_47_1_node_59;
  to R4_12_47_1_node_58;
  length 597.000;
  configuration feeder1_ID_101;
}
object underground_line {
  name R4_12_47_1_ul_5;
// downstream 50.10 kva on AS
  phases AN;
  from R4_12_47_1_node_60;
  to R4_12_47_1_node_59;
  length 242.000;
  configuration feeder1_ID_101;
}
object underground_line {
  name R4_12_47_1_ul_6;
// downstream 20.96 kva on BS
  phases BN;
  from R4_12_47_1_node_63;
  to R4_12_47_1_node_65;
  length 161.000;
  configuration feeder1_ID_104;
}
object underground_line {
  name R4_12_47_1_ul_7;
// downstream 75.99 kva on CS
  phases CN;
  from R4_12_47_1_node_67;
  to R4_12_47_1_node_66;
  length 417.000;
  configuration feeder1_ID_103;
}
object underground_line {
  name R4_12_47_1_ul_8;
// downstream 101.32 kva on CS
  phases CN;
  from R4_12_47_1_node_64;
  to R4_12_47_1_node_67;
  length 653.000;
  configuration feeder1_ID_103;
}
object underground_line {
  name R4_12_47_1_ul_9;
// downstream 50.66 kva on CS
  phases CN;
  from R4_12_47_1_node_66;
  to R4_12_47_1_node_68;
  length 377.000;
  configuration feeder1_ID_103;
}
object underground_line {
  name R4_12_47_1_ul_10;
// downstream 83.83 kva on BS
  phases BN;
  from R4_12_47_1_node_77;
  to R4_12_47_1_node_74;
  length 139.000;
  configuration feeder1_ID_104;
}
object underground_line {
  name R4_12_47_1_ul_11;
// downstream 41.91 kva on BS
  phases BN;
  from R4_12_47_1_node_74;
  to R4_12_47_1_node_75;
  length 530.000;
  configuration feeder1_ID_104;
}
object underground_line {
  name R4_12_47_1_ul_12;
// downstream 25.05 kva on AS
  phases AN;
  from R4_12_47_1_node_82;
  to R4_12_47_1_node_79;
  length 169.000;
  configuration feeder1_ID_101;
}
object underground_line {
  name R4_12_47_1_ul_13;
// downstream 25.05 kva on AS
  phases AN;
  from R4_12_47_1_node_82;
  to R4_12_47_1_node_80;
  length 283.000;
  configuration feeder1_ID_101;
}
object underground_line {
  name R4_12_47_1_ul_14;
// downstream 112.73 kva on AS
  phases AN;
  from R4_12_47_1_node_128;
  to R4_12_47_1_node_81;
  length 972.000;
  configuration feeder1_ID_101;
}
object underground_line {
  name R4_12_47_1_ul_15;
// downstream 50.10 kva on AS
  phases AN;
  from R4_12_47_1_node_81;
  to R4_12_47_1_node_82;
  length 397.000;
  configuration feeder1_ID_101;
}
object underground_line {
  name R4_12_47_1_ul_16;
// downstream 75.99 kva on CS
  phases CN;
  from R4_12_47_1_node_559;
  to R4_12_47_1_node_83;
  length 1031.000;
  configuration feeder1_ID_103;
}
object underground_line {
  name R4_12_47_1_ul_17;
// downstream 25.33 kva on CS
  phases CN;
  from R4_12_47_1_node_83;
  to R4_12_47_1_node_84;
  length 800.000;
  configuration feeder1_ID_103;
}
object underground_line {
  name R4_12_47_1_ul_18;
// downstream 20.96 kva on BS
  phases BN;
  from R4_12_47_1_node_116;
  to R4_12_47_1_node_117;
  length 257.000;
  configuration feeder1_ID_104;
}
object underground_line {
  name R4_12_47_1_ul_19;
// downstream 20.96 kva on BS
  phases BN;
  from R4_12_47_1_node_120;
  to R4_12_47_1_node_118;
  length 607.000;
  configuration feeder1_ID_104;
}
object underground_line {
  name R4_12_47_1_ul_20;
// downstream 87.68 kva on AS
  phases AN;
  from R4_12_47_1_node_129;
  to R4_12_47_1_node_130;
  length 52.000;
  configuration feeder1_ID_101;
}
object underground_line {
  name R4_12_47_1_ul_21;
// downstream 62.63 kva on AS
  phases AN;
  from R4_12_47_1_node_130;
  to R4_12_47_1_node_131;
  length 367.000;
  configuration feeder1_ID_101;
}
object underground_line {
  name R4_12_47_1_ul_22;
// downstream 25.05 kva on AS
  phases AN;
  from R4_12_47_1_node_131;
  to R4_12_47_1_node_132;
  length 358.000;
  configuration feeder1_ID_101;
}
object underground_line {
  name R4_12_47_1_ul_23;
// downstream 50.66 kva on CS
  phases CN;
  from R4_12_47_1_node_133;
  to R4_12_47_1_node_134;
  length 176.000;
  configuration feeder1_ID_103;
}
object underground_line {
  name R4_12_47_1_ul_24;
// downstream 25.33 kva on CS
  phases CN;
  from R4_12_47_1_node_134;
  to R4_12_47_1_node_135;
  length 1259.000;
  configuration feeder1_ID_103;
}
object underground_line {
  name R4_12_47_1_ul_25;
// downstream 41.91 kva on BS
  phases BN;
  from R4_12_47_1_node_148;
  to R4_12_47_1_node_147;
  length 680.000;
  configuration feeder1_ID_104;
}
object underground_line {
  name R4_12_47_1_ul_26;
// downstream 38.00 kva on CS
  phases CN;
  from R4_12_47_1_node_153;
  to R4_12_47_1_node_154;
  length 193.000;
  configuration feeder1_ID_103;
}
object underground_line {
  name R4_12_47_1_ul_27;
// downstream 38.00 kva on CS
  phases CN;
  from R4_12_47_1_node_152;
  to R4_12_47_1_node_155;
  length 188.000;
  configuration feeder1_ID_103;
}
object underground_line {
  name R4_12_47_1_ul_28;
// downstream 20.96 kva on BS
  phases BN;
  from R4_12_47_1_node_165;
  to R4_12_47_1_node_166;
  length 413.000;
  configuration feeder1_ID_104;
}
object underground_line {
  name R4_12_47_1_ul_29;
// downstream 25.05 kva on AS
  phases AN;
  from R4_12_47_1_node_177;
  to R4_12_47_1_node_178;
  length 152.000;
  configuration feeder1_ID_101;
}
object underground_line {
  name R4_12_47_1_ul_30;
// downstream 71.34 kva on ABC
  phases ABCN;
  from R4_12_47_1_node_537;
  to R4_12_47_1_node_561;
  length 77.000;
  configuration feeder1_ID_114;
}
object underground_line {
  name R4_12_47_1_ul_31;
// downstream 20.96 kva on BS
  phases BN;
  from R4_12_47_1_node_565;
  to R4_12_47_1_node_566;
  length 460;
  configuration feeder1_ID_104;
}
object underground_line {
  name R4_12_47_1_ul_32;
// downstream 25.33 kva on CS
  phases CN;
  from R4_12_47_1_node_534;
  to R4_12_47_1_node_473;
  length 599.000;
  configuration feeder1_ID_103;
}
object underground_line {
  name R4_12_47_1_ul_33;
// downstream 38.00 kva on CS
  phases CN;
  from R4_12_47_1_node_535;
  to R4_12_47_1_node_474;
  length 257.000;
  configuration feeder1_ID_103;
}
object underground_line {
  name R4_12_47_1_ul_34;
// downstream 62.63 kva on AS
  phases AN;
  from R4_12_47_1_node_477;
  to R4_12_47_1_node_475;
  length 1176.000;
  configuration feeder1_ID_101;
}
object underground_line {
  name R4_12_47_1_ul_35;
// downstream 25.05 kva on AS
  phases AN;
  from R4_12_47_1_node_475;
  to R4_12_47_1_node_476;
  length 751.000;
  configuration feeder1_ID_101;
}
object underground_line {
  name R4_12_47_1_ul_36;
// downstream 87.68 kva on AS
  phases AN;
  from R4_12_47_1_node_478;
  to R4_12_47_1_node_477;
  length 511.000;
  configuration feeder1_ID_101;
}
object underground_line {
  name R4_12_47_1_ul_37;
// downstream 112.73 kva on AS
  phases AN;
  from R4_12_47_1_node_536;
  to R4_12_47_1_node_478;
  length 922.000;
  configuration feeder1_ID_101;
}
object underground_line {
  name R4_12_47_1_ul_38;
// downstream 20.96 kva on BS
  phases BN;
  from R4_12_47_1_node_480;
  to R4_12_47_1_node_479;
  length 260;
  configuration feeder1_ID_104;
}
object underground_line {
  name R4_12_47_1_ul_39;
// downstream 41.91 kva on BS
  phases BN;
  from R4_12_47_1_node_538;
  to R4_12_47_1_node_480;
  length 207.000;
  configuration feeder1_ID_104;
}
object underground_line {
  name R4_12_47_1_ul_40;
// downstream 83.83 kva on BS
  phases BN;
  from R4_12_47_1_node_539;
  to R4_12_47_1_node_481;
  length 143.000;
  configuration feeder1_ID_104;
}
object underground_line {
  name R4_12_47_1_ul_41;
// downstream 62.87 kva on BS
  phases BN;
  from R4_12_47_1_node_481;
  to R4_12_47_1_node_482;
  length 313.000;
  configuration feeder1_ID_104;
}
object underground_line {
  name R4_12_47_1_ul_42;
// downstream 41.91 kva on BS
  phases BN;
  from R4_12_47_1_node_482;
  to R4_12_47_1_node_483;
  length 622.000;
  configuration feeder1_ID_104;
}
object underground_line {
  name R4_12_47_1_ul_43;
// downstream 20.96 kva on BS
  phases BN;
  from R4_12_47_1_node_483;
  to R4_12_47_1_node_484;
  length 393.000;
  configuration feeder1_ID_104;
}
object underground_line {
  name R4_12_47_1_ul_44;
// downstream 41.91 kva on BS
  phases BN;
  from R4_12_47_1_node_486;
  to R4_12_47_1_node_485;
  length 528.000;
  configuration feeder1_ID_104;
}
object underground_line {
  name R4_12_47_1_ul_45;
// downstream 83.83 kva on BS
  phases BN;
  from R4_12_47_1_node_540;
  to R4_12_47_1_node_486;
  length 598.000;
  configuration feeder1_ID_104;
}
object underground_line {
  name R4_12_47_1_ul_46;
// downstream 20.96 kva on BS
  phases BN;
  from R4_12_47_1_node_485;
  to R4_12_47_1_node_567;
  length 674.000;
  configuration feeder1_ID_104;
}
object underground_line {
  name R4_12_47_1_ul_47;
// downstream 25.33 kva on CS
  phases CN;
  from R4_12_47_1_node_83;
  to R4_12_47_1_node_570;
  length 793.000;
  configuration feeder1_ID_103;
}
object regulator {
  name R4_12_47_1_reg_1;
// downstream 6971.21 kva on ABCS
  from R4_12_47_1_node_572;
  to R4_12_47_1_meter_76;
  phases ABCN;
  configuration feeder1_feeder_reg_cfg;
}
object transformer {
  name R4_12_47_1_xfmr_1;
// downstream 12.67 kva on CS
  phases CS;
  from R4_12_47_1_node_2;
  to R4_12_47_1_tn_1;
  configuration feeder1_XF1_POLETOP_CS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_2;
// downstream 12.67 kva on CS
  phases CS;
  from R4_12_47_1_node_6;
  to R4_12_47_1_tn_2;
  configuration feeder1_XF1_POLETOP_CS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_3;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_9;
  to R4_12_47_1_tn_3;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_4;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_1_node_9;
  to R4_12_47_1_tn_4;
  configuration feeder1_XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_5;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_9;
  to R4_12_47_1_tn_5;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_6;
// downstream 4.76 kva on CS
  phases CS;
  from R4_12_47_1_node_10;
  to R4_12_47_1_tn_6;
  configuration feeder1_XF1_POLETOP_CS_50;
}
object transformer {
  name R4_12_47_1_xfmr_7;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_12;
  to R4_12_47_1_tn_7;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_8;
// downstream 5.07 kva on CS
  phases CS;
  from R4_12_47_1_node_13;
  to R4_12_47_1_tn_8;
  configuration feeder1_XF1_POLETOP_CS_75;
}
object transformer {
  name R4_12_47_1_xfmr_9;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_14;
  to R4_12_47_1_tn_9;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_10;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_1_node_14;
  to R4_12_47_1_tn_10;
  configuration feeder1_XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_11;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_14;
  to R4_12_47_1_tn_11;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_12;
// downstream 7.60 kva on CS
  phases CS;
  from R4_12_47_1_node_18;
  to R4_12_47_1_tn_12;
  configuration feeder1_XF1_POLETOP_CS_100;
}
object transformer {
  name R4_12_47_1_xfmr_13;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_24;
  to R4_12_47_1_tn_13;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_14;
// downstream 5.01 kva on AS
  phases AS;
  from R4_12_47_1_node_25;
  to R4_12_47_1_tn_14;
  configuration feeder1_XF1_POLETOP_AS_75;
}
object transformer {
  name R4_12_47_1_xfmr_15;
// downstream 25.05 kva on AS
  phases AS;
  from R4_12_47_1_node_26;
  to R4_12_47_1_tn_15;
  configuration feeder1_XF1_POLETOP_AS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_16;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_26;
  to R4_12_47_1_tn_16;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_17;
// downstream 25.05 kva on AS
  phases AS;
  from R4_12_47_1_node_27;
  to R4_12_47_1_tn_17;
  configuration feeder1_XF1_POLETOP_AS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_18;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_27;
  to R4_12_47_1_tn_18;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_19;
// downstream 7.60 kva on CS
  phases CS;
  from R4_12_47_1_node_28;
  to R4_12_47_1_tn_19;
  configuration feeder1_XF1_POLETOP_CS_100;
}
object transformer {
  name R4_12_47_1_xfmr_20;
// downstream 7.60 kva on CS
  phases CS;
  from R4_12_47_1_node_29;
  to R4_12_47_1_tn_20;
  configuration feeder1_XF1_POLETOP_CS_100;
}
object transformer {
  name R4_12_47_1_xfmr_21;
// downstream 12.67 kva on CS
  phases CS;
  from R4_12_47_1_node_30;
  to R4_12_47_1_tn_21;
  configuration feeder1_XF1_POLETOP_CS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_22;
// downstream 5.07 kva on CS
  phases CS;
  from R4_12_47_1_node_31;
  to R4_12_47_1_tn_22;
  configuration feeder1_XF1_POLETOP_CS_75;
}
object transformer {
  name R4_12_47_1_xfmr_23;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_36;
  to R4_12_47_1_tn_23;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_24;
// downstream 2.80 kva on BS
  phases BS;
  from R4_12_47_1_node_36;
  to R4_12_47_1_tn_24;
  configuration feeder1_XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_25;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_36;
  to R4_12_47_1_tn_25;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_26;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_44;
  to R4_12_47_1_tn_26;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_27;
// downstream 5.39 kva on AS
  phases AS;
  from R4_12_47_1_node_47;
  to R4_12_47_1_tn_27;
  configuration feeder1_XF1_POLETOP_AS_75;
}
object transformer {
  name R4_12_47_1_xfmr_28;
// downstream 2.18 kva on CS
  phases CS;
  from R4_12_47_1_node_47;
  to R4_12_47_1_tn_28;
  configuration feeder1_XF1_POLETOP_CS_25;
}
object transformer {
  name R4_12_47_1_xfmr_29;
// downstream 25.05 kva on AS
  phases AS;
  from R4_12_47_1_node_48;
  to R4_12_47_1_tn_29;
  configuration feeder1_XF1_POLETOP_AS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_30;
// downstream 50.66 kva on CS
  phases CS;
  from R4_12_47_1_node_68;
  to R4_12_47_1_tn_30;
  configuration feeder1_XF1_POLETOP_CS_100p0;
}
object transformer {
  name R4_12_47_1_xfmr_31;
// downstream 50.10 kva on AS
  phases AS;
  from R4_12_47_1_node_57;
  to R4_12_47_1_tn_31;
  configuration feeder1_XF1_POLETOP_AS_100p0;
}
object transformer {
  name R4_12_47_1_xfmr_32;
// downstream 25.05 kva on AS
  phases AS;
  from R4_12_47_1_node_58;
  to R4_12_47_1_tn_32;
  configuration feeder1_XF1_POLETOP_AS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_33;
// downstream 25.05 kva on AS
  phases AS;
  from R4_12_47_1_node_59;
  to R4_12_47_1_tn_33;
  configuration feeder1_XF1_POLETOP_AS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_34;
// downstream 20.96 kva on BS
  phases BS;
  from R4_12_47_1_node_65;
  to R4_12_47_1_tn_34;
  configuration feeder1_XF1_POLETOP_BS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_35;
// downstream 25.33 kva on CS
  phases CS;
  from R4_12_47_1_node_66;
  to R4_12_47_1_tn_35;
  configuration feeder1_XF1_POLETOP_CS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_36;
// downstream 25.33 kva on CS
  phases CS;
  from R4_12_47_1_node_67;
  to R4_12_47_1_tn_36;
  configuration feeder1_XF1_POLETOP_CS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_37;
// downstream 5.07 kva on CS
  phases CS;
  from R4_12_47_1_node_70;
  to R4_12_47_1_tn_37;
  configuration feeder1_XF1_POLETOP_CS_75;
}
object transformer {
  name R4_12_47_1_xfmr_38;
// downstream 4.81 kva on CS
  phases CS;
  from R4_12_47_1_node_72;
  to R4_12_47_1_tn_38;
  configuration feeder1_XF1_POLETOP_CS_50;
}
object transformer {
  name R4_12_47_1_xfmr_39;
// downstream 5.07 kva on CS
  phases CS;
  from R4_12_47_1_node_73;
  to R4_12_47_1_tn_39;
  configuration feeder1_XF1_POLETOP_CS_75;
}
object transformer {
  name R4_12_47_1_xfmr_40;
// downstream 41.91 kva on BS
  phases BS;
  from R4_12_47_1_node_74;
  to R4_12_47_1_tn_40;
  configuration feeder1_XF1_POLETOP_BS_500p0;
}
object transformer {
  name R4_12_47_1_xfmr_41;
// downstream 41.91 kva on BS
  phases BS;
  from R4_12_47_1_node_75;
  to R4_12_47_1_tn_41;
  configuration feeder1_XF1_POLETOP_BS_500p0;
}
object transformer {
  name R4_12_47_1_xfmr_42;
// downstream 25.05 kva on AS
  phases AS;
  from R4_12_47_1_node_79;
  to R4_12_47_1_tn_42;
  configuration feeder1_XF1_POLETOP_AS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_43;
// downstream 25.05 kva on AS
  phases AS;
  from R4_12_47_1_node_80;
  to R4_12_47_1_tn_43;
  configuration feeder1_XF1_POLETOP_AS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_44;
// downstream 37.58 kva on AS
  phases AS;
  from R4_12_47_1_node_81;
  to R4_12_47_1_tn_44;
  configuration feeder1_XF1_POLETOP_AS_500p0;
}
object transformer {
  name R4_12_47_1_xfmr_45;
// downstream 25.33 kva on CS
  phases CS;
  from R4_12_47_1_node_83;
  to R4_12_47_1_tn_45;
  configuration feeder1_XF1_POLETOP_CS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_46;
// downstream 25.33 kva on CS
  phases CS;
  from R4_12_47_1_node_84;
  to R4_12_47_1_tn_46;
  configuration feeder1_XF1_POLETOP_CS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_47;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_85;
  to R4_12_47_1_tn_47;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_48;
// downstream 12.67 kva on CS
  phases CS;
  from R4_12_47_1_node_85;
  to R4_12_47_1_tn_48;
  configuration feeder1_XF1_POLETOP_CS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_49;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_86;
  to R4_12_47_1_tn_49;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_50;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_86;
  to R4_12_47_1_tn_50;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_51;
// downstream 20.96 kva on BS
  phases BS;
  from R4_12_47_1_node_88;
  to R4_12_47_1_tn_51;
  configuration feeder1_XF1_POLETOP_BS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_52;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_90;
  to R4_12_47_1_tn_52;
  configuration feeder1_XF1_PADMOUNT_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_53;
// downstream 4.19 kva on BS
  phases BS;
  from R4_12_47_1_node_91;
  to R4_12_47_1_tn_53;
  configuration feeder1_XF1_POLETOP_BS_50;
}
object transformer {
  name R4_12_47_1_xfmr_54;
// downstream 4.19 kva on BS
  phases BS;
  from R4_12_47_1_node_93;
  to R4_12_47_1_tn_54;
  configuration feeder1_XF1_POLETOP_BS_50;
}
object transformer {
  name R4_12_47_1_xfmr_55;
// downstream 4.19 kva on BS
  phases BS;
  from R4_12_47_1_node_94;
  to R4_12_47_1_tn_55;
  configuration feeder1_XF1_POLETOP_BS_50;
}
object transformer {
  name R4_12_47_1_xfmr_56;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_96;
  to R4_12_47_1_tn_56;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_57;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_98;
  to R4_12_47_1_tn_57;
  configuration feeder1_XF1_PADMOUNT_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_58;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_100;
  to R4_12_47_1_tn_58;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_59;
// downstream 4.19 kva on BS
  phases BS;
  from R4_12_47_1_node_101;
  to R4_12_47_1_tn_59;
  configuration feeder1_XF1_POLETOP_BS_50;
}
object transformer {
  name R4_12_47_1_xfmr_60;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_102;
  to R4_12_47_1_tn_60;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_61;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_103;
  to R4_12_47_1_tn_61;
  configuration feeder1_XF1_PADMOUNT_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_62;
// downstream 20.96 kva on BS
  phases BS;
  from R4_12_47_1_node_104;
  to R4_12_47_1_tn_62;
  configuration feeder1_XF1_PADMOUNT_BS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_63;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_106;
  to R4_12_47_1_tn_63;
  configuration feeder1_XF1_PADMOUNT_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_64;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_108;
  to R4_12_47_1_tn_64;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_65;
// downstream 12.67 kva on CS
  phases CS;
  from R4_12_47_1_node_109;
  to R4_12_47_1_tn_65;
  configuration feeder1_XF1_POLETOP_CS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_66;
// downstream 5.07 kva on CS
  phases CS;
  from R4_12_47_1_node_112;
  to R4_12_47_1_tn_66;
  configuration feeder1_XF1_POLETOP_CS_75;
}
object transformer {
  name R4_12_47_1_xfmr_67;
// downstream 6.29 kva on BS
  phases BS;
  from R4_12_47_1_node_114;
  to R4_12_47_1_tn_67;
  configuration feeder1_XF1_POLETOP_BS_75;
}
object transformer {
  name R4_12_47_1_xfmr_68;
// downstream 20.96 kva on BS
  phases BS;
  from R4_12_47_1_node_117;
  to R4_12_47_1_tn_68;
  configuration feeder1_XF1_POLETOP_BS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_69;
// downstream 20.96 kva on BS
  phases BS;
  from R4_12_47_1_node_118;
  to R4_12_47_1_tn_69;
  configuration feeder1_XF1_POLETOP_BS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_70;
// downstream 7.60 kva on CS
  phases CS;
  from R4_12_47_1_node_124;
  to R4_12_47_1_tn_70;
  configuration feeder1_XF1_PADMOUNT_CS_100;
}
object transformer {
  name R4_12_47_1_xfmr_71;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_126;
  to R4_12_47_1_tn_71;
  configuration feeder1_XF1_PADMOUNT_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_72;
// downstream 25.05 kva on AS
  phases AS;
  from R4_12_47_1_node_130;
  to R4_12_47_1_tn_72;
  configuration feeder1_XF1_POLETOP_AS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_73;
// downstream 37.58 kva on AS
  phases AS;
  from R4_12_47_1_node_131;
  to R4_12_47_1_tn_73;
  configuration feeder1_XF1_POLETOP_AS_500p0;
}
object transformer {
  name R4_12_47_1_xfmr_74;
// downstream 25.05 kva on AS
  phases AS;
  from R4_12_47_1_node_132;
  to R4_12_47_1_tn_74;
  configuration feeder1_XF1_POLETOP_AS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_75;
// downstream 25.33 kva on CS
  phases CS;
  from R4_12_47_1_node_134;
  to R4_12_47_1_tn_75;
  configuration feeder1_XF1_POLETOP_CS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_76;
// downstream 25.33 kva on CS
  phases CS;
  from R4_12_47_1_node_135;
  to R4_12_47_1_tn_76;
  configuration feeder1_XF1_POLETOP_CS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_77;
// downstream 7.52 kva on AS
  phases AS;
  from R4_12_47_1_node_137;
  to R4_12_47_1_tn_77;
  configuration feeder1_XF1_PADMOUNT_AS_100;
}
object transformer {
  name R4_12_47_1_xfmr_78;
// downstream 6.29 kva on BS
  phases BS;
  from R4_12_47_1_node_138;
  to R4_12_47_1_tn_78;
  configuration feeder1_XF1_PADMOUNT_BS_75;
}
object transformer {
  name R4_12_47_1_xfmr_79;
// downstream 7.52 kva on AS
  phases AS;
  from R4_12_47_1_node_139;
  to R4_12_47_1_tn_79;
  configuration feeder1_XF1_POLETOP_AS_100;
}
object transformer {
  name R4_12_47_1_xfmr_80;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_1_node_139;
  to R4_12_47_1_tn_80;
  configuration feeder1_XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_81;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_139;
  to R4_12_47_1_tn_81;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_82;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_140;
  to R4_12_47_1_tn_82;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_83;
// downstream 6.29 kva on BS
  phases BS;
  from R4_12_47_1_node_141;
  to R4_12_47_1_tn_83;
  configuration feeder1_XF1_POLETOP_BS_75;
}
object transformer {
  name R4_12_47_1_xfmr_84;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_143;
  to R4_12_47_1_tn_84;
  configuration feeder1_XF1_PADMOUNT_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_85;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_146;
  to R4_12_47_1_tn_85;
  configuration feeder1_XF1_PADMOUNT_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_86;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_146;
  to R4_12_47_1_tn_86;
  configuration feeder1_XF1_PADMOUNT_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_87;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_146;
  to R4_12_47_1_tn_87;
  configuration feeder1_XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_88;
// downstream 41.91 kva on BS
  phases BS;
  from R4_12_47_1_node_147;
  to R4_12_47_1_tn_88;
  configuration feeder1_XF1_PADMOUNT_BS_500p0;
}
object transformer {
  name R4_12_47_1_xfmr_89;
// downstream 25.34 kva on CS
  phases CS;
  from R4_12_47_1_node_154;
  to R4_12_47_1_tn_89;
  configuration feeder1_XF1_PADMOUNT_CS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_90;
// downstream 38.00 kva on CS
  phases CS;
  from R4_12_47_1_node_155;
  to R4_12_47_1_tn_90;
  configuration feeder1_XF1_PADMOUNT_CS_500p0;
}
object transformer {
  name R4_12_47_1_xfmr_91;
// downstream 25.33 kva on CS
  phases CS;
  from R4_12_47_1_node_156;
  to R4_12_47_1_tn_91;
  configuration feeder1_XF1_PADMOUNT_CS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_92;
// downstream 25.33 kva on CS
  phases CS;
  from R4_12_47_1_node_157;
  to R4_12_47_1_tn_92;
  configuration feeder1_XF1_POLETOP_CS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_93;
// downstream 12.67 kva on CS
  phases CS;
  from R4_12_47_1_node_158;
  to R4_12_47_1_tn_93;
  configuration feeder1_XF1_POLETOP_CS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_94;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_163;
  to R4_12_47_1_tn_94;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_95;
// downstream 6.99 kva on BS
  phases BS;
  from R4_12_47_1_node_164;
  to R4_12_47_1_tn_95;
  configuration feeder1_XF1_POLETOP_BS_75;
}
object transformer {
  name R4_12_47_1_xfmr_96;
// downstream 20.96 kva on BS
  phases BS;
  from R4_12_47_1_node_166;
  to R4_12_47_1_tn_96;
  configuration feeder1_XF1_POLETOP_BS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_97;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_167;
  to R4_12_47_1_tn_97;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_98;
// downstream 6.99 kva on BS
  phases BS;
  from R4_12_47_1_node_169;
  to R4_12_47_1_tn_98;
  configuration feeder1_XF1_POLETOP_BS_75;
}
object transformer {
  name R4_12_47_1_xfmr_99;
// downstream 7.52 kva on AS
  phases AS;
  from R4_12_47_1_node_173;
  to R4_12_47_1_tn_99;
  configuration feeder1_XF1_POLETOP_AS_100;
}
object transformer {
  name R4_12_47_1_xfmr_100;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_175;
  to R4_12_47_1_tn_100;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_101;
// downstream 16.71 kva on AS
  phases AS;
  from R4_12_47_1_node_178;
  to R4_12_47_1_tn_101;
  configuration feeder1_XF1_POLETOP_AS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_102;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_179;
  to R4_12_47_1_tn_102;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_103;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_1_node_179;
  to R4_12_47_1_tn_103;
  configuration feeder1_XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_104;
// downstream 12.67 kva on CS
  phases CS;
  from R4_12_47_1_node_179;
  to R4_12_47_1_tn_104;
  configuration feeder1_XF1_POLETOP_CS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_105;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_181;
  to R4_12_47_1_tn_105;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_106;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_1_node_181;
  to R4_12_47_1_tn_106;
  configuration feeder1_XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_107;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_181;
  to R4_12_47_1_tn_107;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_108;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_182;
  to R4_12_47_1_tn_108;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_109;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_1_node_182;
  to R4_12_47_1_tn_109;
  configuration feeder1_XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_110;
// downstream 7.60 kva on CS
  phases CS;
  from R4_12_47_1_node_182;
  to R4_12_47_1_tn_110;
  configuration feeder1_XF1_POLETOP_CS_100;
}
object transformer {
  name R4_12_47_1_xfmr_111;
// downstream 20.96 kva on BS
  phases BS;
  from R4_12_47_1_node_183;
  to R4_12_47_1_tn_111;
  configuration feeder1_XF1_POLETOP_BS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_112;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_185;
  to R4_12_47_1_tn_112;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_113;
// downstream 20.96 kva on BS
  phases BS;
  from R4_12_47_1_node_185;
  to R4_12_47_1_tn_113;
  configuration feeder1_XF1_POLETOP_BS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_114;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_186;
  to R4_12_47_1_tn_114;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_115;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_187;
  to R4_12_47_1_tn_115;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_116;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_187;
  to R4_12_47_1_tn_116;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_117;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_188;
  to R4_12_47_1_tn_117;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_118;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_188;
  to R4_12_47_1_tn_118;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_119;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_189;
  to R4_12_47_1_tn_119;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_120;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_1_node_189;
  to R4_12_47_1_tn_120;
  configuration feeder1_XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_121;
// downstream 8.35 kva on AS
  phases AS;
  from R4_12_47_1_node_192;
  to R4_12_47_1_tn_121;
  configuration feeder1_XF1_POLETOP_AS_100;
}
object transformer {
  name R4_12_47_1_xfmr_122;
// downstream 6.99 kva on BS
  phases BS;
  from R4_12_47_1_node_192;
  to R4_12_47_1_tn_122;
  configuration feeder1_XF1_POLETOP_BS_75;
}
object transformer {
  name R4_12_47_1_xfmr_123;
// downstream 33.42 kva on AS
  phases AS;
  from R4_12_47_1_node_196;
  to R4_12_47_1_tn_123;
  configuration feeder1_XF1_POLETOP_AS_500p0;
}
object transformer {
  name R4_12_47_1_xfmr_124;
// downstream 27.96 kva on BS
  phases BS;
  from R4_12_47_1_node_196;
  to R4_12_47_1_tn_124;
  configuration feeder1_XF1_POLETOP_BS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_125;
// downstream 33.79 kva on CS
  phases CS;
  from R4_12_47_1_node_196;
  to R4_12_47_1_tn_125;
  configuration feeder1_XF1_POLETOP_CS_500p0;
}
object transformer {
  name R4_12_47_1_xfmr_126;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_1_node_198;
  to R4_12_47_1_tn_126;
  configuration feeder1_XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_127;
// downstream 5.09 kva on CS
  phases CS;
  from R4_12_47_1_node_198;
  to R4_12_47_1_tn_127;
  configuration feeder1_XF1_POLETOP_CS_75;
}
object transformer {
  name R4_12_47_1_xfmr_128;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_1_node_199;
  to R4_12_47_1_tn_128;
  configuration feeder1_XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_129;
// downstream 7.60 kva on CS
  phases CS;
  from R4_12_47_1_node_199;
  to R4_12_47_1_tn_129;
  configuration feeder1_XF1_POLETOP_CS_100;
}
object transformer {
  name R4_12_47_1_xfmr_130;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_202;
  to R4_12_47_1_tn_130;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_131;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_203;
  to R4_12_47_1_tn_131;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_132;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_1_node_203;
  to R4_12_47_1_tn_132;
  configuration feeder1_XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_133;
// downstream 5.07 kva on CS
  phases CS;
  from R4_12_47_1_node_203;
  to R4_12_47_1_tn_133;
  configuration feeder1_XF1_POLETOP_CS_75;
}
object transformer {
  name R4_12_47_1_xfmr_134;
// downstream 1.90 kva on CS
  phases CS;
  from R4_12_47_1_node_204;
  to R4_12_47_1_tn_134;
  configuration feeder1_XF1_POLETOP_CS_25;
}
object transformer {
  name R4_12_47_1_xfmr_135;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_205;
  to R4_12_47_1_tn_135;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_136;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_1_node_205;
  to R4_12_47_1_tn_136;
  configuration feeder1_XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_137;
// downstream 12.67 kva on CS
  phases CS;
  from R4_12_47_1_node_205;
  to R4_12_47_1_tn_137;
  configuration feeder1_XF1_POLETOP_CS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_138;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_207;
  to R4_12_47_1_tn_138;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_139;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_208;
  to R4_12_47_1_tn_139;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_140;
// downstream 2.53 kva on CS
  phases CS;
  from R4_12_47_1_node_210;
  to R4_12_47_1_tn_140;
  configuration feeder1_XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_141;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_211;
  to R4_12_47_1_tn_141;
  configuration feeder1_XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_142;
// downstream 4.19 kva on BS
  phases BS;
  from R4_12_47_1_node_211;
  to R4_12_47_1_tn_142;
  configuration feeder1_XF1_PADMOUNT_BS_50;
}
object transformer {
  name R4_12_47_1_xfmr_143;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_211;
  to R4_12_47_1_tn_143;
  configuration feeder1_XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_144;
// downstream 1.69 kva on CS
  phases CS;
  from R4_12_47_1_node_212;
  to R4_12_47_1_tn_144;
  configuration feeder1_XF1_POLETOP_CS_25;
}
object transformer {
  name R4_12_47_1_xfmr_145;
// downstream 7.60 kva on CS
  phases CS;
  from R4_12_47_1_node_214;
  to R4_12_47_1_tn_145;
  configuration feeder1_XF1_POLETOP_CS_100;
}
object transformer {
  name R4_12_47_1_xfmr_146;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_226;
  to R4_12_47_1_tn_146;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_147;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_1_node_226;
  to R4_12_47_1_tn_147;
  configuration feeder1_XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_148;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_226;
  to R4_12_47_1_tn_148;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_149;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_229;
  to R4_12_47_1_tn_149;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_150;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_1_node_229;
  to R4_12_47_1_tn_150;
  configuration feeder1_XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_151;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_229;
  to R4_12_47_1_tn_151;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_152;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_230;
  to R4_12_47_1_tn_152;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_153;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_230;
  to R4_12_47_1_tn_153;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_154;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_230;
  to R4_12_47_1_tn_154;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_155;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_231;
  to R4_12_47_1_tn_155;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_156;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_1_node_231;
  to R4_12_47_1_tn_156;
  configuration feeder1_XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_157;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_231;
  to R4_12_47_1_tn_157;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_158;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_232;
  to R4_12_47_1_tn_158;
  configuration feeder1_XF1_PADMOUNT_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_159;
// downstream 12.67 kva on CS
  phases CS;
  from R4_12_47_1_node_234;
  to R4_12_47_1_tn_159;
  configuration feeder1_XF1_PADMOUNT_CS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_160;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_235;
  to R4_12_47_1_tn_160;
  configuration feeder1_XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_161;
// downstream 4.19 kva on BS
  phases BS;
  from R4_12_47_1_node_235;
  to R4_12_47_1_tn_161;
  configuration feeder1_XF1_PADMOUNT_BS_50;
}
object transformer {
  name R4_12_47_1_xfmr_162;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_235;
  to R4_12_47_1_tn_162;
  configuration feeder1_XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_163;
// downstream 5.07 kva on CS
  phases CS;
  from R4_12_47_1_node_236;
  to R4_12_47_1_tn_163;
  configuration feeder1_XF1_POLETOP_CS_75;
}
object transformer {
  name R4_12_47_1_xfmr_164;
// downstream 7.60 kva on CS
  phases CS;
  from R4_12_47_1_node_237;
  to R4_12_47_1_tn_164;
  configuration feeder1_XF1_PADMOUNT_CS_100;
}
object transformer {
  name R4_12_47_1_xfmr_165;
// downstream 7.60 kva on CS
  phases CS;
  from R4_12_47_1_node_238;
  to R4_12_47_1_tn_165;
  configuration feeder1_XF1_PADMOUNT_CS_100;
}
object transformer {
  name R4_12_47_1_xfmr_166;
// downstream 25.33 kva on CS
  phases CS;
  from R4_12_47_1_node_240;
  to R4_12_47_1_tn_166;
  configuration feeder1_XF1_POLETOP_CS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_167;
// downstream 7.52 kva on AS
  phases AS;
  from R4_12_47_1_node_242;
  to R4_12_47_1_tn_167;
  configuration feeder1_XF1_POLETOP_AS_100;
}
object transformer {
  name R4_12_47_1_xfmr_168;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_1_node_242;
  to R4_12_47_1_tn_168;
  configuration feeder1_XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_169;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_242;
  to R4_12_47_1_tn_169;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_170;
// downstream 8.35 kva on AS
  phases AS;
  from R4_12_47_1_node_243;
  to R4_12_47_1_tn_170;
  configuration feeder1_XF1_POLETOP_AS_100;
}
object transformer {
  name R4_12_47_1_xfmr_171;
// downstream 5.01 kva on AS
  phases AS;
  from R4_12_47_1_node_244;
  to R4_12_47_1_tn_171;
  configuration feeder1_XF1_POLETOP_AS_75;
}
object transformer {
  name R4_12_47_1_xfmr_172;
// downstream 7.52 kva on AS
  phases AS;
  from R4_12_47_1_node_245;
  to R4_12_47_1_tn_172;
  configuration feeder1_XF1_POLETOP_AS_100;
}
object transformer {
  name R4_12_47_1_xfmr_173;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_247;
  to R4_12_47_1_tn_173;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_174;
// downstream 5.01 kva on AS
  phases AS;
  from R4_12_47_1_node_249;
  to R4_12_47_1_tn_174;
  configuration feeder1_XF1_POLETOP_AS_75;
}
object transformer {
  name R4_12_47_1_xfmr_175;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_250;
  to R4_12_47_1_tn_175;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_176;
// downstream 5.51 kva on AS
  phases AS;
  from R4_12_47_1_node_251;
  to R4_12_47_1_tn_176;
  configuration feeder1_XF1_POLETOP_AS_75;
}
object transformer {
  name R4_12_47_1_xfmr_177;
// downstream 1.84 kva on BS
  phases BS;
  from R4_12_47_1_node_251;
  to R4_12_47_1_tn_177;
  configuration feeder1_XF1_POLETOP_BS_25;
}
object transformer {
  name R4_12_47_1_xfmr_178;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_251;
  to R4_12_47_1_tn_178;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_179;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_253;
  to R4_12_47_1_tn_179;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_180;
// downstream 5.07 kva on CS
  phases CS;
  from R4_12_47_1_node_255;
  to R4_12_47_1_tn_180;
  configuration feeder1_XF1_POLETOP_CS_75;
}
object transformer {
  name R4_12_47_1_xfmr_181;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_257;
  to R4_12_47_1_tn_181;
  configuration feeder1_XF1_PADMOUNT_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_182;
// downstream 25.05 kva on AS
  phases AS;
  from R4_12_47_1_node_259;
  to R4_12_47_1_tn_182;
  configuration feeder1_XF1_POLETOP_AS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_183;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_1_node_259;
  to R4_12_47_1_tn_183;
  configuration feeder1_XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_184;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_259;
  to R4_12_47_1_tn_184;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_185;
// downstream 12.67 kva on CS
  phases CS;
  from R4_12_47_1_node_260;
  to R4_12_47_1_tn_185;
  configuration feeder1_XF1_POLETOP_CS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_186;
// downstream 6.08 kva on CS
  phases CS;
  from R4_12_47_1_node_261;
  to R4_12_47_1_tn_186;
  configuration feeder1_XF1_POLETOP_CS_75;
}
object transformer {
  name R4_12_47_1_xfmr_187;
// downstream 12.67 kva on CS
  phases CS;
  from R4_12_47_1_node_262;
  to R4_12_47_1_tn_187;
  configuration feeder1_XF1_POLETOP_CS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_188;
// downstream 25.33 kva on CS
  phases CS;
  from R4_12_47_1_node_263;
  to R4_12_47_1_tn_188;
  configuration feeder1_XF1_POLETOP_CS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_189;
// downstream 12.67 kva on CS
  phases CS;
  from R4_12_47_1_node_264;
  to R4_12_47_1_tn_189;
  configuration feeder1_XF1_POLETOP_CS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_190;
// downstream 25.33 kva on CS
  phases CS;
  from R4_12_47_1_node_265;
  to R4_12_47_1_tn_190;
  configuration feeder1_XF1_PADMOUNT_CS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_191;
// downstream 12.67 kva on CS
  phases CS;
  from R4_12_47_1_node_266;
  to R4_12_47_1_tn_191;
  configuration feeder1_XF1_PADMOUNT_CS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_192;
// downstream 22.29 kva on CS
  phases CS;
  from R4_12_47_1_node_267;
  to R4_12_47_1_tn_192;
  configuration feeder1_XF1_POLETOP_CS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_193;
// downstream 25.33 kva on CS
  phases CS;
  from R4_12_47_1_node_268;
  to R4_12_47_1_tn_193;
  configuration feeder1_XF1_POLETOP_CS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_194;
// downstream 25.33 kva on CS
  phases CS;
  from R4_12_47_1_node_269;
  to R4_12_47_1_tn_194;
  configuration feeder1_XF1_POLETOP_CS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_195;
// downstream 8.77 kva on AS
  phases AS;
  from R4_12_47_1_node_270;
  to R4_12_47_1_tn_195;
  configuration feeder1_XF1_POLETOP_AS_100;
}
object transformer {
  name R4_12_47_1_xfmr_196;
// downstream 1.77 kva on CS
  phases CS;
  from R4_12_47_1_node_270;
  to R4_12_47_1_tn_196;
  configuration feeder1_XF1_POLETOP_CS_25;
}
object transformer {
  name R4_12_47_1_xfmr_197;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_271;
  to R4_12_47_1_tn_197;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_198;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_1_node_271;
  to R4_12_47_1_tn_198;
  configuration feeder1_XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_199;
// downstream 17.22 kva on CS
  phases CS;
  from R4_12_47_1_node_271;
  to R4_12_47_1_tn_199;
  configuration feeder1_XF1_POLETOP_CS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_200;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_272;
  to R4_12_47_1_tn_200;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_201;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_272;
  to R4_12_47_1_tn_201;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_202;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_272;
  to R4_12_47_1_tn_202;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_203;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_273;
  to R4_12_47_1_tn_203;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_204;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_273;
  to R4_12_47_1_tn_204;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_205;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_273;
  to R4_12_47_1_tn_205;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_206;
// downstream 12.67 kva on CS
  phases CS;
  from R4_12_47_1_node_274;
  to R4_12_47_1_tn_206;
  configuration feeder1_XF1_POLETOP_CS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_207;
// downstream 3.93 kva on CS
  phases CS;
  from R4_12_47_1_node_277;
  to R4_12_47_1_tn_207;
  configuration feeder1_XF1_POLETOP_CS_50;
}
object transformer {
  name R4_12_47_1_xfmr_208;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_278;
  to R4_12_47_1_tn_208;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_209;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_1_node_278;
  to R4_12_47_1_tn_209;
  configuration feeder1_XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_210;
// downstream 25.33 kva on CS
  phases CS;
  from R4_12_47_1_node_278;
  to R4_12_47_1_tn_210;
  configuration feeder1_XF1_POLETOP_CS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_211;
// downstream 12.67 kva on CS
  phases CS;
  from R4_12_47_1_node_279;
  to R4_12_47_1_tn_211;
  configuration feeder1_XF1_PADMOUNT_CS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_212;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_280;
  to R4_12_47_1_tn_212;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_213;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_281;
  to R4_12_47_1_tn_213;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_214;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_1_node_281;
  to R4_12_47_1_tn_214;
  configuration feeder1_XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_215;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_281;
  to R4_12_47_1_tn_215;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_216;
// downstream 5.07 kva on CS
  phases CS;
  from R4_12_47_1_node_282;
  to R4_12_47_1_tn_216;
  configuration feeder1_XF1_POLETOP_CS_75;
}
object transformer {
  name R4_12_47_1_xfmr_217;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_284;
  to R4_12_47_1_tn_217;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_218;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_285;
  to R4_12_47_1_tn_218;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_219;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_286;
  to R4_12_47_1_tn_219;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_220;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_287;
  to R4_12_47_1_tn_220;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_221;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_288;
  to R4_12_47_1_tn_221;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_222;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_289;
  to R4_12_47_1_tn_222;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_223;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_1_node_289;
  to R4_12_47_1_tn_223;
  configuration feeder1_XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_224;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_289;
  to R4_12_47_1_tn_224;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_225;
// downstream 12.67 kva on CS
  phases CS;
  from R4_12_47_1_node_290;
  to R4_12_47_1_tn_225;
  configuration feeder1_XF1_POLETOP_CS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_226;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_291;
  to R4_12_47_1_tn_226;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_227;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_291;
  to R4_12_47_1_tn_227;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_228;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_291;
  to R4_12_47_1_tn_228;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_229;
// downstream 25.05 kva on AS
  phases AS;
  from R4_12_47_1_node_292;
  to R4_12_47_1_tn_229;
  configuration feeder1_XF1_PADMOUNT_AS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_230;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_292;
  to R4_12_47_1_tn_230;
  configuration feeder1_XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_231;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_293;
  to R4_12_47_1_tn_231;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_232;
// downstream 25.33 kva on CS
  phases CS;
  from R4_12_47_1_node_293;
  to R4_12_47_1_tn_232;
  configuration feeder1_XF1_POLETOP_CS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_233;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_294;
  to R4_12_47_1_tn_233;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_234;
// downstream 12.67 kva on CS
  phases CS;
  from R4_12_47_1_node_294;
  to R4_12_47_1_tn_234;
  configuration feeder1_XF1_POLETOP_CS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_235;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_295;
  to R4_12_47_1_tn_235;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_236;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_295;
  to R4_12_47_1_tn_236;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_237;
// downstream 25.05 kva on AS
  phases AS;
  from R4_12_47_1_node_296;
  to R4_12_47_1_tn_237;
  configuration feeder1_XF1_POLETOP_AS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_238;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_296;
  to R4_12_47_1_tn_238;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_239;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_297;
  to R4_12_47_1_tn_239;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_240;
// downstream 25.33 kva on CS
  phases CS;
  from R4_12_47_1_node_297;
  to R4_12_47_1_tn_240;
  configuration feeder1_XF1_POLETOP_CS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_241;
// downstream 25.05 kva on AS
  phases AS;
  from R4_12_47_1_node_298;
  to R4_12_47_1_tn_241;
  configuration feeder1_XF1_POLETOP_AS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_242;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_298;
  to R4_12_47_1_tn_242;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_243;
// downstream 25.33 kva on CS
  phases CS;
  from R4_12_47_1_node_299;
  to R4_12_47_1_tn_243;
  configuration feeder1_XF1_POLETOP_CS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_244;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_301;
  to R4_12_47_1_tn_244;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_245;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_302;
  to R4_12_47_1_tn_245;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_246;
// downstream 25.33 kva on CS
  phases CS;
  from R4_12_47_1_node_302;
  to R4_12_47_1_tn_246;
  configuration feeder1_XF1_POLETOP_CS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_247;
// downstream 12.67 kva on CS
  phases CS;
  from R4_12_47_1_node_303;
  to R4_12_47_1_tn_247;
  configuration feeder1_XF1_POLETOP_CS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_248;
// downstream 12.67 kva on CS
  phases CS;
  from R4_12_47_1_node_304;
  to R4_12_47_1_tn_248;
  configuration feeder1_XF1_POLETOP_CS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_249;
// downstream 12.67 kva on CS
  phases CS;
  from R4_12_47_1_node_305;
  to R4_12_47_1_tn_249;
  configuration feeder1_XF1_POLETOP_CS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_250;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_308;
  to R4_12_47_1_tn_250;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_251;
// downstream 25.33 kva on CS
  phases CS;
  from R4_12_47_1_node_308;
  to R4_12_47_1_tn_251;
  configuration feeder1_XF1_POLETOP_CS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_252;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_309;
  to R4_12_47_1_tn_252;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_253;
// downstream 25.33 kva on CS
  phases CS;
  from R4_12_47_1_node_309;
  to R4_12_47_1_tn_253;
  configuration feeder1_XF1_POLETOP_CS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_254;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_310;
  to R4_12_47_1_tn_254;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_255;
// downstream 25.33 kva on CS
  phases CS;
  from R4_12_47_1_node_310;
  to R4_12_47_1_tn_255;
  configuration feeder1_XF1_POLETOP_CS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_256;
// downstream 18.81 kva on CS
  phases CS;
  from R4_12_47_1_node_312;
  to R4_12_47_1_tn_256;
  configuration feeder1_XF1_POLETOP_CS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_257;
// downstream 8.11 kva on CS
  phases CS;
  from R4_12_47_1_node_313;
  to R4_12_47_1_tn_257;
  configuration feeder1_XF1_POLETOP_CS_100;
}
object transformer {
  name R4_12_47_1_xfmr_258;
// downstream 12.67 kva on CS
  phases CS;
  from R4_12_47_1_node_315;
  to R4_12_47_1_tn_258;
  configuration feeder1_XF1_POLETOP_CS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_259;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_317;
  to R4_12_47_1_tn_259;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_260;
// downstream 2.10 kva on BS
  phases BS;
  from R4_12_47_1_node_318;
  to R4_12_47_1_tn_260;
  configuration feeder1_XF1_POLETOP_BS_25;
}
object transformer {
  name R4_12_47_1_xfmr_261;
// downstream 2.53 kva on CS
  phases CS;
  from R4_12_47_1_node_318;
  to R4_12_47_1_tn_261;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_262;
// downstream 12.67 kva on CS
  phases CS;
  from R4_12_47_1_node_320;
  to R4_12_47_1_tn_262;
  configuration feeder1_XF1_POLETOP_CS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_263;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_321;
  to R4_12_47_1_tn_263;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_264;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_322;
  to R4_12_47_1_tn_264;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_265;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_323;
  to R4_12_47_1_tn_265;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_266;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_324;
  to R4_12_47_1_tn_266;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_267;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_1_node_324;
  to R4_12_47_1_tn_267;
  configuration feeder1_XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_268;
// downstream 25.33 kva on CS
  phases CS;
  from R4_12_47_1_node_324;
  to R4_12_47_1_tn_268;
  configuration feeder1_XF1_POLETOP_CS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_269;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_325;
  to R4_12_47_1_tn_269;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_270;
// downstream 12.89 kva on BS
  phases BS;
  from R4_12_47_1_node_327;
  to R4_12_47_1_tn_270;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_271;
// downstream 25.05 kva on AS
  phases AS;
  from R4_12_47_1_node_330;
  to R4_12_47_1_tn_271;
  configuration feeder1_XF1_POLETOP_AS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_272;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_331;
  to R4_12_47_1_tn_272;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_273;
// downstream 7.52 kva on AS
  phases AS;
  from R4_12_47_1_node_332;
  to R4_12_47_1_tn_273;
  configuration feeder1_XF1_POLETOP_AS_100;
}
object transformer {
  name R4_12_47_1_xfmr_274;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_333;
  to R4_12_47_1_tn_274;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_275;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_335;
  to R4_12_47_1_tn_275;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_276;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_336;
  to R4_12_47_1_tn_276;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_277;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_1_node_336;
  to R4_12_47_1_tn_277;
  configuration feeder1_XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_278;
// downstream 3.80 kva on CS
  phases CS;
  from R4_12_47_1_node_336;
  to R4_12_47_1_tn_278;
  configuration feeder1_XF1_POLETOP_CS_50;
}
object transformer {
  name R4_12_47_1_xfmr_279;
// downstream 0.50 kva on AS
  phases AS;
  from R4_12_47_1_node_338;
  to R4_12_47_1_tn_279;
  configuration feeder1_XF1_POLETOP_AS_10;
}
object transformer {
  name R4_12_47_1_xfmr_280;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_342;
  to R4_12_47_1_tn_280;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_281;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_1_node_342;
  to R4_12_47_1_tn_281;
  configuration feeder1_XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_282;
// downstream 8.45 kva on CS
  phases CS;
  from R4_12_47_1_node_342;
  to R4_12_47_1_tn_282;
  configuration feeder1_XF1_POLETOP_CS_100;
}
object transformer {
  name R4_12_47_1_xfmr_283;
// downstream 25.05 kva on AS
  phases AS;
  from R4_12_47_1_node_347;
  to R4_12_47_1_tn_283;
  configuration feeder1_XF1_POLETOP_AS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_284;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_349;
  to R4_12_47_1_tn_284;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_285;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_351;
  to R4_12_47_1_tn_285;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_286;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_352;
  to R4_12_47_1_tn_286;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_287;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_353;
  to R4_12_47_1_tn_287;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_288;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_354;
  to R4_12_47_1_tn_288;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_289;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_355;
  to R4_12_47_1_tn_289;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_290;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_356;
  to R4_12_47_1_tn_290;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_291;
// downstream 6.29 kva on BS
  phases BS;
  from R4_12_47_1_node_358;
  to R4_12_47_1_tn_291;
  configuration feeder1_XF1_POLETOP_BS_75;
}
object transformer {
  name R4_12_47_1_xfmr_292;
// downstream 4.19 kva on BS
  phases BS;
  from R4_12_47_1_node_361;
  to R4_12_47_1_tn_292;
  configuration feeder1_XF1_POLETOP_BS_50;
}
object transformer {
  name R4_12_47_1_xfmr_293;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_363;
  to R4_12_47_1_tn_293;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_294;
// downstream 6.29 kva on BS
  phases BS;
  from R4_12_47_1_node_364;
  to R4_12_47_1_tn_294;
  configuration feeder1_XF1_POLETOP_BS_75;
}
object transformer {
  name R4_12_47_1_xfmr_295;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_366;
  to R4_12_47_1_tn_295;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_296;
// downstream 20.96 kva on BS
  phases BS;
  from R4_12_47_1_node_369;
  to R4_12_47_1_tn_296;
  configuration feeder1_XF1_POLETOP_BS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_297;
// downstream 10.01 kva on CS
  phases CS;
  from R4_12_47_1_node_370;
  to R4_12_47_1_tn_297;
  configuration feeder1_XF1_POLETOP_CS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_298;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_371;
  to R4_12_47_1_tn_298;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_299;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_374;
  to R4_12_47_1_tn_299;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_300;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_375;
  to R4_12_47_1_tn_300;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_301;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_1_node_375;
  to R4_12_47_1_tn_301;
  configuration feeder1_XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_302;
// downstream 5.07 kva on CS
  phases CS;
  from R4_12_47_1_node_375;
  to R4_12_47_1_tn_302;
  configuration feeder1_XF1_POLETOP_CS_75;
}
object transformer {
  name R4_12_47_1_xfmr_303;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_376;
  to R4_12_47_1_tn_303;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_304;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_378;
  to R4_12_47_1_tn_304;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_305;
// downstream 25.05 kva on AS
  phases AS;
  from R4_12_47_1_node_380;
  to R4_12_47_1_tn_305;
  configuration feeder1_XF1_POLETOP_AS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_306;
// downstream 35.00 kva on BS
  phases BS;
  from R4_12_47_1_node_380;
  to R4_12_47_1_tn_306;
  configuration feeder1_XF1_POLETOP_BS_500p0;
}
object transformer {
  name R4_12_47_1_xfmr_307;
// downstream 25.33 kva on CS
  phases CS;
  from R4_12_47_1_node_380;
  to R4_12_47_1_tn_307;
  configuration feeder1_XF1_POLETOP_CS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_308;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_387;
  to R4_12_47_1_tn_308;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_309;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_1_node_387;
  to R4_12_47_1_tn_309;
  configuration feeder1_XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_310;
// downstream 12.67 kva on CS
  phases CS;
  from R4_12_47_1_node_387;
  to R4_12_47_1_tn_310;
  configuration feeder1_XF1_POLETOP_CS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_311;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_388;
  to R4_12_47_1_tn_311;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_312;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_389;
  to R4_12_47_1_tn_312;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_313;
// downstream 20.96 kva on BS
  phases BS;
  from R4_12_47_1_node_389;
  to R4_12_47_1_tn_313;
  configuration feeder1_XF1_POLETOP_BS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_314;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_390;
  to R4_12_47_1_tn_314;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_315;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_1_node_390;
  to R4_12_47_1_tn_315;
  configuration feeder1_XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_316;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_391;
  to R4_12_47_1_tn_316;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_317;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_1_node_391;
  to R4_12_47_1_tn_317;
  configuration feeder1_XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_318;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_392;
  to R4_12_47_1_tn_318;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_319;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_392;
  to R4_12_47_1_tn_319;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_320;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_393;
  to R4_12_47_1_tn_320;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_321;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_1_node_393;
  to R4_12_47_1_tn_321;
  configuration feeder1_XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_322;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_394;
  to R4_12_47_1_tn_322;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_323;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_1_node_394;
  to R4_12_47_1_tn_323;
  configuration feeder1_XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_324;
// downstream 4.86 kva on CS
  phases CS;
  from R4_12_47_1_node_394;
  to R4_12_47_1_tn_324;
  configuration feeder1_XF1_POLETOP_CS_50;
}
object transformer {
  name R4_12_47_1_xfmr_325;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_395;
  to R4_12_47_1_tn_325;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_326;
// downstream 6.99 kva on BS
  phases BS;
  from R4_12_47_1_node_395;
  to R4_12_47_1_tn_326;
  configuration feeder1_XF1_POLETOP_BS_75;
}
object transformer {
  name R4_12_47_1_xfmr_327;
// downstream 8.45 kva on CS
  phases CS;
  from R4_12_47_1_node_395;
  to R4_12_47_1_tn_327;
  configuration feeder1_XF1_POLETOP_CS_100;
}
object transformer {
  name R4_12_47_1_xfmr_328;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_396;
  to R4_12_47_1_tn_328;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_329;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_396;
  to R4_12_47_1_tn_329;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_330;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_396;
  to R4_12_47_1_tn_330;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_331;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_397;
  to R4_12_47_1_tn_331;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_332;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_398;
  to R4_12_47_1_tn_332;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_333;
// downstream 6.08 kva on BS
  phases BS;
  from R4_12_47_1_node_399;
  to R4_12_47_1_tn_333;
  configuration feeder1_XF1_POLETOP_BS_75;
}
object transformer {
  name R4_12_47_1_xfmr_334;
// downstream 2.10 kva on BS
  phases BS;
  from R4_12_47_1_node_400;
  to R4_12_47_1_tn_334;
  configuration feeder1_XF1_POLETOP_BS_25;
}
object transformer {
  name R4_12_47_1_xfmr_335;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_400;
  to R4_12_47_1_tn_335;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_336;
// downstream 7.60 kva on CS
  phases CS;
  from R4_12_47_1_node_401;
  to R4_12_47_1_tn_336;
  configuration feeder1_XF1_POLETOP_CS_100;
}
object transformer {
  name R4_12_47_1_xfmr_337;
// downstream 5.07 kva on CS
  phases CS;
  from R4_12_47_1_node_402;
  to R4_12_47_1_tn_337;
  configuration feeder1_XF1_POLETOP_CS_75;
}
object transformer {
  name R4_12_47_1_xfmr_338;
// downstream 3.38 kva on CS
  phases CS;
  from R4_12_47_1_node_403;
  to R4_12_47_1_tn_338;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_339;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_404;
  to R4_12_47_1_tn_339;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_340;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_1_node_404;
  to R4_12_47_1_tn_340;
  configuration feeder1_XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_341;
// downstream 3.38 kva on CS
  phases CS;
  from R4_12_47_1_node_404;
  to R4_12_47_1_tn_341;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_342;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_405;
  to R4_12_47_1_tn_342;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_343;
// downstream 12.67 kva on CS
  phases CS;
  from R4_12_47_1_node_406;
  to R4_12_47_1_tn_343;
  configuration feeder1_XF1_POLETOP_CS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_344;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_407;
  to R4_12_47_1_tn_344;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_345;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_1_node_407;
  to R4_12_47_1_tn_345;
  configuration feeder1_XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_346;
// downstream 12.67 kva on CS
  phases CS;
  from R4_12_47_1_node_407;
  to R4_12_47_1_tn_346;
  configuration feeder1_XF1_POLETOP_CS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_347;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_410;
  to R4_12_47_1_tn_347;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_348;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_410;
  to R4_12_47_1_tn_348;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_349;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_410;
  to R4_12_47_1_tn_349;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_350;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_411;
  to R4_12_47_1_tn_350;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_351;
// downstream 3.34 kva on AS
  phases AS;
  from R4_12_47_1_node_412;
  to R4_12_47_1_tn_351;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_352;
// downstream 12.67 kva on CS
  phases CS;
  from R4_12_47_1_node_413;
  to R4_12_47_1_tn_352;
  configuration feeder1_XF1_POLETOP_CS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_353;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_414;
  to R4_12_47_1_tn_353;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_354;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_414;
  to R4_12_47_1_tn_354;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_355;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_414;
  to R4_12_47_1_tn_355;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_356;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_415;
  to R4_12_47_1_tn_356;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_357;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_415;
  to R4_12_47_1_tn_357;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_358;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_415;
  to R4_12_47_1_tn_358;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_359;
// downstream 7.52 kva on AS
  phases AS;
  from R4_12_47_1_node_416;
  to R4_12_47_1_tn_359;
  configuration feeder1_XF1_POLETOP_AS_100;
}
object transformer {
  name R4_12_47_1_xfmr_360;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_1_node_416;
  to R4_12_47_1_tn_360;
  configuration feeder1_XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_361;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_416;
  to R4_12_47_1_tn_361;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_362;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_417;
  to R4_12_47_1_tn_362;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_363;
// downstream 20.96 kva on BS
  phases BS;
  from R4_12_47_1_node_417;
  to R4_12_47_1_tn_363;
  configuration feeder1_XF1_POLETOP_BS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_364;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_417;
  to R4_12_47_1_tn_364;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_365;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_418;
  to R4_12_47_1_tn_365;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_366;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_418;
  to R4_12_47_1_tn_366;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_367;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_418;
  to R4_12_47_1_tn_367;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_368;
// downstream 18.49 kva on CS
  phases CS;
  from R4_12_47_1_node_419;
  to R4_12_47_1_tn_368;
  configuration feeder1_XF1_POLETOP_CS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_369;
// downstream 7.60 kva on CS
  phases CS;
  from R4_12_47_1_node_420;
  to R4_12_47_1_tn_369;
  configuration feeder1_XF1_POLETOP_CS_100;
}
object transformer {
  name R4_12_47_1_xfmr_370;
// downstream 7.60 kva on CS
  phases CS;
  from R4_12_47_1_node_421;
  to R4_12_47_1_tn_370;
  configuration feeder1_XF1_POLETOP_CS_100;
}
object transformer {
  name R4_12_47_1_xfmr_371;
// downstream 12.67 kva on CS
  phases CS;
  from R4_12_47_1_node_422;
  to R4_12_47_1_tn_371;
  configuration feeder1_XF1_POLETOP_CS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_372;
// downstream 12.67 kva on CS
  phases CS;
  from R4_12_47_1_node_423;
  to R4_12_47_1_tn_372;
  configuration feeder1_XF1_POLETOP_CS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_373;
// downstream 12.67 kva on CS
  phases CS;
  from R4_12_47_1_node_424;
  to R4_12_47_1_tn_373;
  configuration feeder1_XF1_POLETOP_CS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_374;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_425;
  to R4_12_47_1_tn_374;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_375;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_425;
  to R4_12_47_1_tn_375;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_376;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_425;
  to R4_12_47_1_tn_376;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_377;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_426;
  to R4_12_47_1_tn_377;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_378;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_1_node_426;
  to R4_12_47_1_tn_378;
  configuration feeder1_XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_379;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_426;
  to R4_12_47_1_tn_379;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_380;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_427;
  to R4_12_47_1_tn_380;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_381;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_1_node_427;
  to R4_12_47_1_tn_381;
  configuration feeder1_XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_382;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_427;
  to R4_12_47_1_tn_382;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_383;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_428;
  to R4_12_47_1_tn_383;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_384;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_428;
  to R4_12_47_1_tn_384;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_385;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_428;
  to R4_12_47_1_tn_385;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_386;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_429;
  to R4_12_47_1_tn_386;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_387;
// downstream 20.96 kva on BS
  phases BS;
  from R4_12_47_1_node_429;
  to R4_12_47_1_tn_387;
  configuration feeder1_XF1_POLETOP_BS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_388;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_429;
  to R4_12_47_1_tn_388;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_389;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_430;
  to R4_12_47_1_tn_389;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_390;
// downstream 24.80 kva on AS
  phases AS;
  from R4_12_47_1_node_431;
  to R4_12_47_1_tn_390;
  configuration feeder1_XF1_POLETOP_AS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_391;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_432;
  to R4_12_47_1_tn_391;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_392;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_433;
  to R4_12_47_1_tn_392;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_393;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_434;
  to R4_12_47_1_tn_393;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_394;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_435;
  to R4_12_47_1_tn_394;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_395;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_437;
  to R4_12_47_1_tn_395;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_396;
// downstream 12.67 kva on CS
  phases CS;
  from R4_12_47_1_node_437;
  to R4_12_47_1_tn_396;
  configuration feeder1_XF1_POLETOP_CS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_397;
// downstream 12.67 kva on CS
  phases CS;
  from R4_12_47_1_node_438;
  to R4_12_47_1_tn_397;
  configuration feeder1_XF1_POLETOP_CS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_398;
// downstream 20.96 kva on BS
  phases BS;
  from R4_12_47_1_node_439;
  to R4_12_47_1_tn_398;
  configuration feeder1_XF1_POLETOP_BS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_399;
// downstream 20.96 kva on BS
  phases BS;
  from R4_12_47_1_node_440;
  to R4_12_47_1_tn_399;
  configuration feeder1_XF1_POLETOP_BS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_400;
// downstream 20.96 kva on BS
  phases BS;
  from R4_12_47_1_node_441;
  to R4_12_47_1_tn_400;
  configuration feeder1_XF1_POLETOP_BS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_401;
// downstream 20.96 kva on BS
  phases BS;
  from R4_12_47_1_node_442;
  to R4_12_47_1_tn_401;
  configuration feeder1_XF1_POLETOP_BS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_402;
// downstream 20.96 kva on BS
  phases BS;
  from R4_12_47_1_node_443;
  to R4_12_47_1_tn_402;
  configuration feeder1_XF1_POLETOP_BS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_403;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_444;
  to R4_12_47_1_tn_403;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_404;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_445;
  to R4_12_47_1_tn_404;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_405;
// downstream 12.67 kva on CS
  phases CS;
  from R4_12_47_1_node_446;
  to R4_12_47_1_tn_405;
  configuration feeder1_XF1_POLETOP_CS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_406;
// downstream 18.79 kva on AS
  phases AS;
  from R4_12_47_1_node_447;
  to R4_12_47_1_tn_406;
  configuration feeder1_XF1_POLETOP_AS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_407;
// downstream 18.79 kva on AS
  phases AS;
  from R4_12_47_1_node_448;
  to R4_12_47_1_tn_407;
  configuration feeder1_XF1_POLETOP_AS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_408;
// downstream 25.05 kva on AS
  phases AS;
  from R4_12_47_1_node_449;
  to R4_12_47_1_tn_408;
  configuration feeder1_XF1_POLETOP_AS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_409;
// downstream 25.33 kva on CS
  phases CS;
  from R4_12_47_1_node_450;
  to R4_12_47_1_tn_409;
  configuration feeder1_XF1_POLETOP_CS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_410;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_451;
  to R4_12_47_1_tn_410;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_411;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_1_node_451;
  to R4_12_47_1_tn_411;
  configuration feeder1_XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_412;
// downstream 3.38 kva on CS
  phases CS;
  from R4_12_47_1_node_451;
  to R4_12_47_1_tn_412;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_413;
// downstream 25.05 kva on AS
  phases AS;
  from R4_12_47_1_node_452;
  to R4_12_47_1_tn_413;
  configuration feeder1_XF1_POLETOP_AS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_414;
// downstream 25.05 kva on AS
  phases AS;
  from R4_12_47_1_node_453;
  to R4_12_47_1_tn_414;
  configuration feeder1_XF1_POLETOP_AS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_415;
// downstream 25.05 kva on AS
  phases AS;
  from R4_12_47_1_node_454;
  to R4_12_47_1_tn_415;
  configuration feeder1_XF1_POLETOP_AS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_416;
// downstream 7.52 kva on AS
  phases AS;
  from R4_12_47_1_node_455;
  to R4_12_47_1_tn_416;
  configuration feeder1_XF1_POLETOP_AS_100;
}
object transformer {
  name R4_12_47_1_xfmr_417;
// downstream 7.52 kva on AS
  phases AS;
  from R4_12_47_1_node_456;
  to R4_12_47_1_tn_417;
  configuration feeder1_XF1_POLETOP_AS_100;
}
object transformer {
  name R4_12_47_1_xfmr_418;
// downstream 25.05 kva on AS
  phases AS;
  from R4_12_47_1_node_457;
  to R4_12_47_1_tn_418;
  configuration feeder1_XF1_POLETOP_AS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_419;
// downstream 25.05 kva on AS
  phases AS;
  from R4_12_47_1_node_458;
  to R4_12_47_1_tn_419;
  configuration feeder1_XF1_POLETOP_AS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_420;
// downstream 25.05 kva on AS
  phases AS;
  from R4_12_47_1_node_459;
  to R4_12_47_1_tn_420;
  configuration feeder1_XF1_POLETOP_AS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_421;
// downstream 25.05 kva on AS
  phases AS;
  from R4_12_47_1_node_460;
  to R4_12_47_1_tn_421;
  configuration feeder1_XF1_POLETOP_AS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_422;
// downstream 4.19 kva on BS
  phases BS;
  from R4_12_47_1_node_462;
  to R4_12_47_1_tn_422;
  configuration feeder1_XF1_POLETOP_BS_50;
}
object transformer {
  name R4_12_47_1_xfmr_423;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_463;
  to R4_12_47_1_tn_423;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_424;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_463;
  to R4_12_47_1_tn_424;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_425;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_463;
  to R4_12_47_1_tn_425;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_426;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_464;
  to R4_12_47_1_tn_426;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_427;
// downstream 25.05 kva on AS
  phases AS;
  from R4_12_47_1_node_465;
  to R4_12_47_1_tn_427;
  configuration feeder1_XF1_POLETOP_AS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_428;
// downstream 25.05 kva on AS
  phases AS;
  from R4_12_47_1_node_466;
  to R4_12_47_1_tn_428;
  configuration feeder1_XF1_POLETOP_AS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_429;
// downstream 25.05 kva on AS
  phases AS;
  from R4_12_47_1_node_467;
  to R4_12_47_1_tn_429;
  configuration feeder1_XF1_POLETOP_AS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_430;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_468;
  to R4_12_47_1_tn_430;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_431;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_469;
  to R4_12_47_1_tn_431;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_432;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_470;
  to R4_12_47_1_tn_432;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_433;
// downstream 4.19 kva on BS
  phases BS;
  from R4_12_47_1_node_471;
  to R4_12_47_1_tn_433;
  configuration feeder1_XF1_POLETOP_BS_50;
}
object transformer {
  name R4_12_47_1_xfmr_434;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_472;
  to R4_12_47_1_tn_434;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_435;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_1_node_472;
  to R4_12_47_1_tn_435;
  configuration feeder1_XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_436;
// downstream 3.38 kva on CS
  phases CS;
  from R4_12_47_1_node_472;
  to R4_12_47_1_tn_436;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_437;
// downstream 25.33 kva on CS
  phases CS;
  from R4_12_47_1_node_473;
  to R4_12_47_1_tn_437;
  configuration feeder1_XF1_POLETOP_CS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_438;
// downstream 38.00 kva on CS
  phases CS;
  from R4_12_47_1_node_474;
  to R4_12_47_1_tn_438;
  configuration feeder1_XF1_POLETOP_CS_500p0;
}
object transformer {
  name R4_12_47_1_xfmr_439;
// downstream 37.58 kva on AS
  phases AS;
  from R4_12_47_1_node_475;
  to R4_12_47_1_tn_439;
  configuration feeder1_XF1_POLETOP_AS_500p0;
}
object transformer {
  name R4_12_47_1_xfmr_440;
// downstream 25.05 kva on AS
  phases AS;
  from R4_12_47_1_node_476;
  to R4_12_47_1_tn_440;
  configuration feeder1_XF1_POLETOP_AS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_441;
// downstream 25.05 kva on AS
  phases AS;
  from R4_12_47_1_node_477;
  to R4_12_47_1_tn_441;
  configuration feeder1_XF1_POLETOP_AS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_442;
// downstream 25.05 kva on AS
  phases AS;
  from R4_12_47_1_node_478;
  to R4_12_47_1_tn_442;
  configuration feeder1_XF1_POLETOP_AS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_443;
// downstream 20.96 kva on BS
  phases BS;
  from R4_12_47_1_node_479;
  to R4_12_47_1_tn_443;
  configuration feeder1_XF1_POLETOP_BS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_444;
// downstream 13.98 kva on BS
  phases BS;
  from R4_12_47_1_node_481;
  to R4_12_47_1_tn_444;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_445;
// downstream 20.96 kva on BS
  phases BS;
  from R4_12_47_1_node_482;
  to R4_12_47_1_tn_445;
  configuration feeder1_XF1_POLETOP_BS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_446;
// downstream 20.96 kva on BS
  phases BS;
  from R4_12_47_1_node_483;
  to R4_12_47_1_tn_446;
  configuration feeder1_XF1_POLETOP_BS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_447;
// downstream 20.96 kva on BS
  phases BS;
  from R4_12_47_1_node_484;
  to R4_12_47_1_tn_447;
  configuration feeder1_XF1_POLETOP_BS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_448;
// downstream 20.96 kva on BS
  phases BS;
  from R4_12_47_1_node_485;
  to R4_12_47_1_tn_448;
  configuration feeder1_XF1_POLETOP_BS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_449;
// downstream 41.91 kva on BS
  phases BS;
  from R4_12_47_1_node_486;
  to R4_12_47_1_tn_449;
  configuration feeder1_XF1_POLETOP_BS_500p0;
}
object transformer {
  name R4_12_47_1_xfmr_450;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_493;
  to R4_12_47_1_tn_450;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_451;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_1_node_493;
  to R4_12_47_1_tn_451;
  configuration feeder1_XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_452;
// downstream 5.07 kva on CS
  phases CS;
  from R4_12_47_1_node_493;
  to R4_12_47_1_tn_452;
  configuration feeder1_XF1_POLETOP_CS_75;
}
object transformer {
  name R4_12_47_1_xfmr_453;
// downstream 12.67 kva on CS
  phases CS;
  from R4_12_47_1_node_504;
  to R4_12_47_1_tn_453;
  configuration feeder1_XF1_POLETOP_CS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_454;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_517;
  to R4_12_47_1_tn_454;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_455;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_517;
  to R4_12_47_1_tn_455;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_456;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_1_node_517;
  to R4_12_47_1_tn_456;
  configuration feeder1_XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_457;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_1_node_532;
  to R4_12_47_1_tn_457;
  configuration feeder1_XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_458;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_1_node_532;
  to R4_12_47_1_tn_458;
  configuration feeder1_XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_459;
// downstream 12.67 kva on CS
  phases CS;
  from R4_12_47_1_node_532;
  to R4_12_47_1_tn_459;
  configuration feeder1_XF1_POLETOP_CS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_460;
// downstream 12.67 kva on CS
  phases CS;
  from R4_12_47_1_node_544;
  to R4_12_47_1_tn_460;
  configuration feeder1_XF1_POLETOP_CS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_461;
// downstream 12.54 kva on CS
  phases CS;
  from R4_12_47_1_node_545;
  to R4_12_47_1_tn_461;
  configuration feeder1_XF1_POLETOP_CS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_462;
// downstream 6.76 kva on AS
  phases AS;
  from R4_12_47_1_node_547;
  to R4_12_47_1_tn_462;
  configuration feeder1_XF1_POLETOP_AS_75;
}
object transformer {
  name R4_12_47_1_xfmr_463;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_549;
  to R4_12_47_1_tn_463;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_464;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_550;
  to R4_12_47_1_tn_464;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_465;
// downstream 25.33 kva on CS
  phases CS;
  from R4_12_47_1_node_552;
  to R4_12_47_1_tn_465;
  configuration feeder1_XF1_POLETOP_CS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_466;
// downstream 25.33 kva on CS
  phases CS;
  from R4_12_47_1_node_553;
  to R4_12_47_1_tn_466;
  configuration feeder1_XF1_POLETOP_CS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_467;
// downstream 12.67 kva on CS
  phases CS;
  from R4_12_47_1_node_554;
  to R4_12_47_1_tn_467;
  configuration feeder1_XF1_POLETOP_CS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_468;
// downstream 25.33 kva on CS
  phases CS;
  from R4_12_47_1_node_555;
  to R4_12_47_1_tn_468;
  configuration feeder1_XF1_POLETOP_CS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_469;
// downstream 12.67 kva on CS
  phases CS;
  from R4_12_47_1_node_557;
  to R4_12_47_1_tn_469;
  configuration feeder1_XF1_POLETOP_CS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_470;
// downstream 4.19 kva on BS
  phases BS;
  from R4_12_47_1_node_560;
  to R4_12_47_1_tn_470;
  configuration feeder1_XF1_POLETOP_BS_50;
}
object transformer {
  name R4_12_47_1_xfmr_471;
// downstream 12.67 kva on CS
  phases CS;
  from R4_12_47_1_node_562;
  to R4_12_47_1_tn_471;
  configuration feeder1_XF1_POLETOP_CS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_472;
// downstream 10.48 kva on BS
  phases BS;
  from R4_12_47_1_node_563;
  to R4_12_47_1_tn_472;
  configuration feeder1_XF1_POLETOP_BS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_473;
// downstream 20.96 kva on BS
  phases BS;
  from R4_12_47_1_node_566;
  to R4_12_47_1_tn_473;
  configuration feeder1_XF1_POLETOP_BS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_474;
// downstream 20.96 kva on BS
  phases BS;
  from R4_12_47_1_node_567;
  to R4_12_47_1_tn_474;
  configuration feeder1_XF1_POLETOP_BS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_475;
// downstream 12.53 kva on AS
  phases AS;
  from R4_12_47_1_node_569;
  to R4_12_47_1_tn_475;
  configuration feeder1_XF1_POLETOP_AS_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_476;
// downstream 24.82 kva on CS
  phases CS;
  from R4_12_47_1_node_570;
  to R4_12_47_1_tn_476;
  configuration feeder1_XF1_PADMOUNT_CS_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_477;
// downstream 0.30 kva on C
  phases CN;
  from R4_12_47_1_node_10;
  to R4_12_47_1_meter_1;
  configuration feeder1_XF1_POLETOP_CN_5;
}
object transformer {
  name R4_12_47_1_xfmr_478;
// downstream 25.19 kva on ABC
  phases ABCN;
  from R4_12_47_1_node_11;
  to R4_12_47_1_meter_2;
  configuration feeder1_XF3_POLETOP_ABCN_45;
}
object transformer {
  name R4_12_47_1_xfmr_479;
// downstream 7.52 kva on ABC
  phases ABCN;
  from R4_12_47_1_node_19;
  to R4_12_47_1_meter_3;
  configuration feeder1_XF3_POLETOP_ABCN_30;
}
object transformer {
  name R4_12_47_1_xfmr_480;
// downstream 30.12 kva on ABC
  phases ABCN;
  from R4_12_47_1_node_23;
  to R4_12_47_1_meter_4;
  configuration feeder1_XF3_POLETOP_ABCN_45;
}
object transformer {
  name R4_12_47_1_xfmr_481;
// downstream 238.27 kva on ABC
  phases ABCN;
  from R4_12_47_1_node_32;
  to R4_12_47_1_meter_5;
  configuration feeder1_XF3_POLETOP_ABCN_300;
}
object transformer {
  name R4_12_47_1_xfmr_482;
// downstream 23.00 kva on AB
  phases ABN;
  from R4_12_47_1_node_33;
  to R4_12_47_1_meter_6;
  configuration feeder1_XF2_POLETOP_ABN_30;
}
object transformer {
  name R4_12_47_1_xfmr_483;
// downstream 1.40 kva on ABC
  phases ABCN;
  from R4_12_47_1_node_36;
  to R4_12_47_1_meter_7;
  configuration feeder1_XF3_POLETOP_ABCN_30;
}
object transformer {
  name R4_12_47_1_xfmr_484;
// downstream 71.34 kva on ABC
  phases ABCN;
  from R4_12_47_1_node_39;
  to R4_12_47_1_meter_8;
  configuration feeder1_XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R4_12_47_1_xfmr_485;
// downstream 10.03 kva on AC
  phases ACN;
  from R4_12_47_1_node_47;
  to R4_12_47_1_meter_9;
  configuration feeder1_XF2_POLETOP_ACN_30;
}
object transformer {
  name R4_12_47_1_xfmr_486;
// downstream 0.25 kva on C
  phases CN;
  from R4_12_47_1_node_72;
  to R4_12_47_1_meter_10;
  configuration feeder1_XF1_POLETOP_CN_5;
}
object transformer {
  name R4_12_47_1_xfmr_487;
// downstream 23.00 kva on ABC
  phases ABCN;
  from R4_12_47_1_node_121;
  to R4_12_47_1_meter_11;
  configuration feeder1_XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R4_12_47_1_xfmr_488;
// downstream 50.38 kva on AC
  phases ACN;
  from R4_12_47_1_node_123;
  to R4_12_47_1_meter_12;
  configuration feeder1_XF2_PADMOUNT_ACN_75;
}
object transformer {
  name R4_12_47_1_xfmr_489;
// downstream 12.65 kva on C
  phases CN;
  from R4_12_47_1_node_154;
  to R4_12_47_1_meter_13;
  configuration feeder1_XF1_PADMOUNT_CN_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_490;
// downstream 3.49 kva on B
  phases BN;
  from R4_12_47_1_node_164;
  to R4_12_47_1_meter_14;
  configuration feeder1_XF1_POLETOP_BN_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_491;
// downstream 3.49 kva on B
  phases BN;
  from R4_12_47_1_node_169;
  to R4_12_47_1_meter_15;
  configuration feeder1_XF1_POLETOP_BN_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_492;
// downstream 8.34 kva on A
  phases AN;
  from R4_12_47_1_node_178;
  to R4_12_47_1_meter_16;
  configuration feeder1_XF1_POLETOP_AN_100;
}
object transformer {
  name R4_12_47_1_xfmr_493;
// downstream 7.66 kva on AB
  phases ABN;
  from R4_12_47_1_node_192;
  to R4_12_47_1_meter_17;
  configuration feeder1_XF2_POLETOP_ABN_30;
}
object transformer {
  name R4_12_47_1_xfmr_494;
// downstream 23.00 kva on ABC
  phases ABCN;
  from R4_12_47_1_node_193;
  to R4_12_47_1_meter_18;
  configuration feeder1_XF3_POLETOP_ABCN_30;
}
object transformer {
  name R4_12_47_1_xfmr_495;
// downstream 47.51 kva on ABC
  phases ABCN;
  from R4_12_47_1_node_196;
  to R4_12_47_1_meter_19;
  configuration feeder1_XF3_POLETOP_ABCN_75;
}
object transformer {
  name R4_12_47_1_xfmr_496;
// downstream 69.43 kva on BC
  phases BCN;
  from R4_12_47_1_node_197;
  to R4_12_47_1_meter_20;
  configuration feeder1_XF2_POLETOP_BCN_112p5;
}
object transformer {
  name R4_12_47_1_xfmr_497;
// downstream 2.51 kva on BC
  phases BCN;
  from R4_12_47_1_node_198;
  to R4_12_47_1_meter_21;
  configuration feeder1_XF2_POLETOP_BCN_30;
}
object transformer {
  name R4_12_47_1_xfmr_498;
// downstream 23.14 kva on BC
  phases BCN;
  from R4_12_47_1_node_200;
  to R4_12_47_1_meter_22;
  configuration feeder1_XF2_POLETOP_BCN_30;
}
object transformer {
  name R4_12_47_1_xfmr_499;
// downstream 10.77 kva on C
  phases CN;
  from R4_12_47_1_node_204;
  to R4_12_47_1_meter_23;
  configuration feeder1_XF1_POLETOP_CN_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_500;
// downstream 0.84 kva on C
  phases CN;
  from R4_12_47_1_node_212;
  to R4_12_47_1_meter_24;
  configuration feeder1_XF1_POLETOP_CN_10;
}
object transformer {
  name R4_12_47_1_xfmr_501;
// downstream 5.07 kva on C
  phases CN;
  from R4_12_47_1_node_213;
  to R4_12_47_1_meter_25;
  configuration feeder1_XF1_POLETOP_CN_75;
}
object transformer {
  name R4_12_47_1_xfmr_502;
// downstream 33.62 kva on BC
  phases BCN;
  from R4_12_47_1_node_218;
  to R4_12_47_1_meter_26;
  configuration feeder1_XF2_POLETOP_BCN_45;
}
object transformer {
  name R4_12_47_1_xfmr_503;
// downstream 4.19 kva on B
  phases BN;
  from R4_12_47_1_node_221;
  to R4_12_47_1_meter_27;
  configuration feeder1_XF1_POLETOP_BN_50;
}
object transformer {
  name R4_12_47_1_xfmr_504;
// downstream 25.19 kva on ABC
  phases ABCN;
  from R4_12_47_1_node_223;
  to R4_12_47_1_meter_28;
  configuration feeder1_XF3_POLETOP_ABCN_45;
}
object transformer {
  name R4_12_47_1_xfmr_505;
// downstream 25.19 kva on AC
  phases ACN;
  from R4_12_47_1_node_224;
  to R4_12_47_1_meter_29;
  configuration feeder1_XF2_POLETOP_ACN_45;
}
object transformer {
  name R4_12_47_1_xfmr_506;
// downstream 4.17 kva on A
  phases AN;
  from R4_12_47_1_node_243;
  to R4_12_47_1_meter_30;
  configuration feeder1_XF1_POLETOP_AN_50;
}
object transformer {
  name R4_12_47_1_xfmr_507;
// downstream 9.36 kva on ABC
  phases ABCN;
  from R4_12_47_1_node_251;
  to R4_12_47_1_meter_31;
  configuration feeder1_XF3_POLETOP_ABCN_30;
}
object transformer {
  name R4_12_47_1_xfmr_508;
// downstream 1.52 kva on C
  phases CN;
  from R4_12_47_1_node_261;
  to R4_12_47_1_meter_32;
  configuration feeder1_XF1_POLETOP_CN_25;
}
object transformer {
  name R4_12_47_1_xfmr_509;
// downstream 3.04 kva on C
  phases CN;
  from R4_12_47_1_node_267;
  to R4_12_47_1_meter_33;
  configuration feeder1_XF1_POLETOP_CN_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_510;
// downstream 19.58 kva on AC
  phases ACN;
  from R4_12_47_1_node_270;
  to R4_12_47_1_meter_34;
  configuration feeder1_XF2_POLETOP_ACN_30;
}
object transformer {
  name R4_12_47_1_xfmr_511;
// downstream 8.11 kva on ABC
  phases ABCN;
  from R4_12_47_1_node_271;
  to R4_12_47_1_meter_35;
  configuration feeder1_XF3_POLETOP_ABCN_30;
}
object transformer {
  name R4_12_47_1_xfmr_512;
// downstream 8.74 kva on C
  phases CN;
  from R4_12_47_1_node_277;
  to R4_12_47_1_meter_36;
  configuration feeder1_XF1_POLETOP_CN_100;
}
object transformer {
  name R4_12_47_1_xfmr_513;
// downstream 0.19 kva on C
  phases CN;
  from R4_12_47_1_node_312;
  to R4_12_47_1_meter_37;
  configuration feeder1_XF1_POLETOP_CN_5;
}
object transformer {
  name R4_12_47_1_xfmr_514;
// downstream 4.56 kva on C
  phases CN;
  from R4_12_47_1_node_313;
  to R4_12_47_1_meter_38;
  configuration feeder1_XF1_POLETOP_CN_50;
}
object transformer {
  name R4_12_47_1_xfmr_515;
// downstream 238.27 kva on ABC
  phases ABCN;
  from R4_12_47_1_node_316;
  to R4_12_47_1_meter_39;
  configuration feeder1_XF3_POLETOP_ABCN_300;
}
object transformer {
  name R4_12_47_1_xfmr_516;
// downstream 2.83 kva on B
  phases BN;
  from R4_12_47_1_node_327;
  to R4_12_47_1_meter_40;
  configuration feeder1_XF1_POLETOP_BN_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_517;
// downstream 8.87 kva on ABC
  phases ABCN;
  from R4_12_47_1_node_336;
  to R4_12_47_1_meter_41;
  configuration feeder1_XF3_POLETOP_ABCN_30;
}
object transformer {
  name R4_12_47_1_xfmr_518;
// downstream 12.02 kva on A
  phases AN;
  from R4_12_47_1_node_338;
  to R4_12_47_1_meter_42;
  configuration feeder1_XF1_POLETOP_AN_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_519;
// downstream 12.53 kva on A
  phases AN;
  from R4_12_47_1_node_339;
  to R4_12_47_1_meter_43;
  configuration feeder1_XF1_POLETOP_AN_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_520;
// downstream 4.22 kva on ABC
  phases ABCN;
  from R4_12_47_1_node_342;
  to R4_12_47_1_meter_44;
  configuration feeder1_XF3_POLETOP_ABCN_30;
}
object transformer {
  name R4_12_47_1_xfmr_521;
// downstream 4.19 kva on B
  phases BN;
  from R4_12_47_1_node_368;
  to R4_12_47_1_meter_45;
  configuration feeder1_XF1_POLETOP_BN_50;
}
object transformer {
  name R4_12_47_1_xfmr_522;
// downstream 2.66 kva on C
  phases CN;
  from R4_12_47_1_node_370;
  to R4_12_47_1_meter_46;
  configuration feeder1_XF1_POLETOP_CN_37p5;
}
object transformer {
  name R4_12_47_1_xfmr_523;
// downstream 71.34 kva on ABC
  phases ABCN;
  from R4_12_47_1_node_379;
  to R4_12_47_1_meter_47;
  configuration feeder1_XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R4_12_47_1_xfmr_524;
// downstream 85.38 kva on ABC
  phases ABCN;
  from R4_12_47_1_node_380;
  to R4_12_47_1_meter_48;
  configuration feeder1_XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R4_12_47_1_xfmr_525;
// downstream 16.72 kva on ABC
  phases ABCN;
  from R4_12_47_1_node_381;
  to R4_12_47_1_meter_49;
  configuration feeder1_XF3_POLETOP_ABCN_30;
}
object transformer {
  name R4_12_47_1_xfmr_526;
// downstream 15.54 kva on BC
  phases BCN;
  from R4_12_47_1_node_383;
  to R4_12_47_1_meter_50;
  configuration feeder1_XF2_POLETOP_BCN_30;
}
object transformer {
  name R4_12_47_1_xfmr_527;
// downstream 15.54 kva on BC
  phases BCN;
  from R4_12_47_1_node_384;
  to R4_12_47_1_meter_51;
  configuration feeder1_XF2_POLETOP_BCN_30;
}
object transformer {
  name R4_12_47_1_xfmr_528;
// downstream 16.72 kva on AB
  phases ABN;
  from R4_12_47_1_node_386;
  to R4_12_47_1_meter_52;
  configuration feeder1_XF2_POLETOP_ABN_30;
}
object transformer {
  name R4_12_47_1_xfmr_529;
// downstream 0.20 kva on ABC
  phases ABCN;
  from R4_12_47_1_node_394;
  to R4_12_47_1_meter_53;
  configuration feeder1_XF3_POLETOP_ABCN_30;
}
object transformer {
  name R4_12_47_1_xfmr_530;
// downstream 7.71 kva on ABC
  phases ABCN;
  from R4_12_47_1_node_395;
  to R4_12_47_1_meter_54;
  configuration feeder1_XF3_POLETOP_ABCN_30;
}
object transformer {
  name R4_12_47_1_xfmr_531;
// downstream 4.40 kva on B
  phases BN;
  from R4_12_47_1_node_399;
  to R4_12_47_1_meter_55;
  configuration feeder1_XF1_POLETOP_BN_50;
}
object transformer {
  name R4_12_47_1_xfmr_532;
// downstream 1.69 kva on C
  phases CN;
  from R4_12_47_1_node_403;
  to R4_12_47_1_meter_56;
  configuration feeder1_XF1_POLETOP_CN_25;
}
object transformer {
  name R4_12_47_1_xfmr_533;
// downstream 1.69 kva on ABC
  phases ABCN;
  from R4_12_47_1_node_404;
  to R4_12_47_1_meter_57;
  configuration feeder1_XF3_POLETOP_ABCN_30;
}
object transformer {
  name R4_12_47_1_xfmr_534;
// downstream 12.67 kva on ABC
  phases ABCN;
  from R4_12_47_1_node_408;
  to R4_12_47_1_meter_58;
  configuration feeder1_XF3_POLETOP_ABCN_30;
}
object transformer {
  name R4_12_47_1_xfmr_535;
// downstream 10.48 kva on B
  phases BN;
  from R4_12_47_1_node_409;
  to R4_12_47_1_meter_59;
  configuration feeder1_XF1_POLETOP_BN_200p0;
}
object transformer {
  name R4_12_47_1_xfmr_536;
// downstream 1.67 kva on A
  phases AN;
  from R4_12_47_1_node_412;
  to R4_12_47_1_meter_60;
  configuration feeder1_XF1_POLETOP_AN_25;
}
object transformer {
  name R4_12_47_1_xfmr_537;
// downstream 6.84 kva on C
  phases CN;
  from R4_12_47_1_node_419;
  to R4_12_47_1_meter_61;
  configuration feeder1_XF1_POLETOP_CN_75;
}
object transformer {
  name R4_12_47_1_xfmr_538;
// downstream 0.25 kva on A
  phases AN;
  from R4_12_47_1_node_431;
  to R4_12_47_1_meter_62;
  configuration feeder1_XF1_POLETOP_AN_5;
}
object transformer {
  name R4_12_47_1_xfmr_539;
// downstream 1.69 kva on ABC
  phases ABCN;
  from R4_12_47_1_node_451;
  to R4_12_47_1_meter_63;
  configuration feeder1_XF3_POLETOP_ABCN_30;
}
object transformer {
  name R4_12_47_1_xfmr_540;
// downstream 71.34 kva on ABC
  phases ABCN;
  from R4_12_47_1_node_461;
  to R4_12_47_1_meter_64;
  configuration feeder1_XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R4_12_47_1_xfmr_541;
// downstream 1.69 kva on ABC
  phases ABCN;
  from R4_12_47_1_node_472;
  to R4_12_47_1_meter_65;
  configuration feeder1_XF3_POLETOP_ABCN_30;
}
object transformer {
  name R4_12_47_1_xfmr_542;
// downstream 20.96 kva on B
  phases BN;
  from R4_12_47_1_node_480;
  to R4_12_47_1_meter_66;
  configuration feeder1_XF1_POLETOP_BN_300p0;
}
object transformer {
  name R4_12_47_1_xfmr_543;
// downstream 6.98 kva on B
  phases BN;
  from R4_12_47_1_node_481;
  to R4_12_47_1_meter_67;
  configuration feeder1_XF1_POLETOP_BN_75;
}
object transformer {
  name R4_12_47_1_xfmr_544;
// downstream 23.14 kva on BC
  phases BCN;
  from R4_12_47_1_node_495;
  to R4_12_47_1_meter_68;
  configuration feeder1_XF2_POLETOP_BCN_30;
}
object transformer {
  name R4_12_47_1_xfmr_545;
// downstream 4.19 kva on B
  phases BN;
  from R4_12_47_1_node_528;
  to R4_12_47_1_meter_69;
  configuration feeder1_XF1_POLETOP_BN_50;
}
object transformer {
  name R4_12_47_1_xfmr_546;
// downstream 4.19 kva on ABC
  phases ABCN;
  from R4_12_47_1_node_533;
  to R4_12_47_1_meter_70;
  configuration feeder1_XF3_POLETOP_ABCN_30;
}
object transformer {
  name R4_12_47_1_xfmr_547;
// downstream 23.00 kva on AB
  phases ABN;
  from R4_12_47_1_node_543;
  to R4_12_47_1_meter_71;
  configuration feeder1_XF2_POLETOP_ABN_30;
}
object transformer {
  name R4_12_47_1_xfmr_548;
// downstream 0.13 kva on C
  phases CN;
  from R4_12_47_1_node_545;
  to R4_12_47_1_meter_72;
  configuration feeder1_XF1_POLETOP_CN_5;
}
object transformer {
  name R4_12_47_1_xfmr_549;
// downstream 5.76 kva on A
  phases AN;
  from R4_12_47_1_node_547;
  to R4_12_47_1_meter_73;
  configuration feeder1_XF1_POLETOP_AN_75;
}
object transformer {
  name R4_12_47_1_xfmr_550;
// downstream 71.34 kva on ABC
  phases ABCN;
  from R4_12_47_1_node_561;
  to R4_12_47_1_meter_74;
  configuration feeder1_XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R4_12_47_1_xfmr_551;
// downstream 0.51 kva on C
  phases CN;
  from R4_12_47_1_node_570;
  to R4_12_47_1_meter_75;
  configuration feeder1_XF1_PADMOUNT_CN_10;
}
object capacitor {
  name R4_12_47_1_cap_1;
  phases ABCN;
  pt_phase B;
  parent R4_12_47_1_node_532;
  phases_connected ABC;
  control MANUAL;
  switchA CLOSED;
  switchB CLOSED;
  switchC CLOSED;
  voltage_set_high 7300;
  voltage_set_low 7100;
  capacitor_A 0.1 MVAr;
  capacitor_B 0.1 MVAr;
  capacitor_C 0.1 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 7970;
  nominal_voltage 7970;
}
object capacitor {
  name R4_12_47_1_cap_2;
  phases ABCN;
  pt_phase B;
  parent R4_12_47_1_node_533;
  phases_connected ABC;
  control VOLT;
  voltage_set_high 7300;
  voltage_set_low 7100;
  capacitor_A 0.3 MVAr;
  capacitor_B 0.3 MVAr;
  capacitor_C 0.3 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 7970;
  nominal_voltage 7970;
}
object capacitor {
  name R4_12_47_1_cap_3;
  phases BCN;
  pt_phase C;
  parent R4_12_47_1_node_198;
  phases_connected BC;
  control MANUAL;
  capacitor_A 0.15 MVAr;
  capacitor_B 0.15 MVAr;
  capacitor_C 0.15 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 7970;
  nominal_voltage 7970;
  switchA CLOSED;
  switchB CLOSED;
  switchC CLOSED;
}
object capacitor {
  name R4_12_47_1_cap_4;
  phases CN;
  pt_phase C;
  parent R4_12_47_1_node_213;
  phases_connected C;
  control MANUAL;
  capacitor_A 0.15 MVAr;
  capacitor_B 0.15 MVAr;
  capacitor_C 0.15 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 7970;
  nominal_voltage 7970;
  switchA CLOSED;
  switchB CLOSED;
  switchC CLOSED;
}
object capacitor {
  name R4_12_47_1_cap_5;
  phases CN;
  pt_phase C;
  parent R4_12_47_1_node_403;
  phases_connected C;
  control MANUAL;
  capacitor_A 0.05 MVAr;
  capacitor_B 0.05 MVAr;
  capacitor_C 0.05 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 7970;
  nominal_voltage 7970;
  switchA CLOSED;
  switchB CLOSED;
  switchC CLOSED;
}
object capacitor {
  name R4_12_47_1_cap_6;
  phases ABCN;
  pt_phase C;
  parent R4_12_47_1_node_404;
  phases_connected ABC;
  control MANUAL;
  capacitor_A 0.05 MVAr;
  capacitor_B 0.05 MVAr;
  capacitor_C 0.05 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 7970;
  nominal_voltage 7970;
  switchA CLOSED;
  switchB CLOSED;
  switchC CLOSED;
}
object triplex_node {
  name R4_12_47_1_tn_1;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R4_12_47_1_tn_1_tpx_1;
  from R4_12_47_1_tn_1;
  to R4_12_47_1_tn_1_mtr_1;
  phases CS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_1_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_1_mhse_1;
  parent R4_12_47_1_tn_1_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_1_hse_1;
  parent R4_12_47_1_tn_1_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 1667;
  floor_area 5841;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1993;
  Rroof 40.59;
  Rwall 32.01;
  Rfloor 26.16;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.56;
  airchange_per_hour 0.24;
  cooling_COP 3.7;
  air_temperature 68.77;
  mass_temperature 68.77;
  total_thermal_mass_per_floor_area 2.683;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.18;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.50;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type HEAT_PUMP;
  heating_COP 3.7;
  cooling_system_type ELECTRIC;
  auxiliary_strategy DEADBAND;
  auxiliary_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency AVERAGE;
  cooling_setpoint 80.0; //  cooling6*0.87+71.00;
  heating_setpoint 60.0; //  heating4*1.37+64.88;
  object ZIPload { // responsive
    name R4_12_47_1_tn_1_respons_1;
    schedule_skew 1667;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*1.12;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_1_unrespons_1;
    schedule_skew 1667;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*1.12;
  };
  object waterheater {
    name R4_12_47_1_tn_1_wh_1;
    schedule_skew 1334;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 1.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.8;
    water_demand large_5*1.05;
    tank_volume 75;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 116.0;
    upper_tank_setpoint 126.0;
    T_mixing_valve 121.0;
    object metrics_collector {
      interval 300;
    };
  };
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_1_msol_1;
  parent R4_12_47_1_tn_1_mtr_1;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R4_12_47_1_tn_1_isol_1;
    phases CS;
    groupid sol_inverter;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 11550;
    generator_mode SUPPLY_DRIVEN;
    four_quadrant_control_mode CONSTANT_PQ;
    P_Out 11550.0 ;
    Q_Out 0;
    object solar {
      name R4_12_47_1_tn_1_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      rated_power 11550.00;
    };
    object metrics_collector {
      interval 300;
    };
  };
}
object triplex_node {
  name R4_12_47_1_tn_2;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R4_12_47_1_tn_2_tpx_1;
  from R4_12_47_1_tn_2;
  to R4_12_47_1_tn_2_mtr_1;
  phases CS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_2_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_2_mhse_1;
  parent R4_12_47_1_tn_2_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_2_hse_1;
  parent R4_12_47_1_tn_2_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 331;
  floor_area 1336;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3084;
  Rroof 17.74;
  Rwall 12.07;
  Rfloor 13.48;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.80;
  airchange_per_hour 0.25;
  cooling_COP 3.5;
  air_temperature 70.37;
  mass_temperature 70.37;
  total_thermal_mass_per_floor_area 3.563;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.41;
  exterior_wall_fraction 0.25;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.52;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling6*0.26+67.46;
  heating_setpoint 60.0; //  heating3*0.08+60.21;
  object ZIPload { // responsive
    name R4_12_47_1_tn_2_respons_1;
    schedule_skew 331;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*0.85;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_2_unrespons_1;
    schedule_skew 331;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*0.73;
  };
  object waterheater {
    name R4_12_47_1_tn_2_wh_1;
    schedule_skew 5666;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 1.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.8;
    water_demand small_6*0.99;
    tank_volume 45;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 118.5;
    upper_tank_setpoint 128.5;
    T_mixing_valve 123.5;
    object metrics_collector {
      interval 300;
    };
  };
  object metrics_collector {
    interval 300;
  };
}
object evcharger_det {
    name R4_12_47_1_tn_2_ev_1;
    parent R4_12_47_1_tn_2_hse_1;
    configuration IS220;
    breaker_amps 1000;
    battery_SOC 100.0; // initial soc
    travel_distance 123.006;
    arrival_at_work 730;
    duration_at_work 29700.0; // (secs)
    arrival_at_home 1615;
    duration_at_home 53100.0; // (secs)
    work_charging_available FALSE;
    maximum_charge_rate 11500.00; //(watts)
    mileage_efficiency 3.846; // miles per kWh
    mileage_classification 220.000; // range in miles
    charging_efficiency 0.900;
}
object triplex_node {
  name R4_12_47_1_tn_3;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R4_12_47_1_tn_3_tpx_1;
  from R4_12_47_1_tn_3;
  to R4_12_47_1_tn_3_mtr_1;
  phases AS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_3_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_3_mhse_1;
  parent R4_12_47_1_tn_3_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_3_hse_1;
  parent R4_12_47_1_tn_3_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew -325;
  floor_area 5124;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1706;
  Rroof 49.74;
  Rwall 24.17;
  Rfloor 30.91;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.29;
  airchange_per_hour 0.23;
  cooling_COP 3.0;
  air_temperature 71.31;
  mass_temperature 71.31;
  total_thermal_mass_per_floor_area 3.682;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.29;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.43;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling1*0.23+69.63;
  heating_setpoint 60.0; //  heating2*0.34+59.92;
  object ZIPload { // responsive
    name R4_12_47_1_tn_3_respons_1;
    schedule_skew -325;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*1.57;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_3_unrespons_1;
    schedule_skew -325;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*1.56;
  };
  object metrics_collector {
    interval 300;
  };
}
object triplex_node {
  name R4_12_47_1_tn_6;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R4_12_47_1_tn_6_tpx_1;
  from R4_12_47_1_tn_6;
  to R4_12_47_1_tn_6_mtr_1;
  phases CS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_6_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_6_mhse_1;
  parent R4_12_47_1_tn_6_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_6_hse_1;
  parent R4_12_47_1_tn_6_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew -1163;
  floor_area 960;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.0930;
  Rroof 26.03;
  Rwall 16.82;
  Rfloor 19.95;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.53;
  airchange_per_hour 0.46;
  cooling_COP 3.0;
  air_temperature 68.72;
  mass_temperature 68.72;
  total_thermal_mass_per_floor_area 3.813;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.13;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.56;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type HEAT_PUMP;
  heating_COP 3.0;
  cooling_system_type ELECTRIC;
  auxiliary_strategy DEADBAND;
  auxiliary_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency AVERAGE;
  cooling_setpoint 80.0; //  cooling7*1.34+71.00;
  heating_setpoint 60.0; //  heating5*0.66+63.52;
  object ZIPload { // responsive
    name R4_12_47_1_tn_6_respons_1;
    schedule_skew -1163;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*0.50;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_6_unrespons_1;
    schedule_skew -1163;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*0.58;
  };
  object waterheater {
    name R4_12_47_1_tn_6_wh_1;
    schedule_skew -2986;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 1.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.5;
    water_demand small_5*1.02;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 121.0;
    upper_tank_setpoint 131.0;
    T_mixing_valve 126.0;
    object metrics_collector {
      interval 300;
    };
  };
  object metrics_collector {
    interval 300;
  };
}
object evcharger_det {
    name R4_12_47_1_tn_6_ev_1;
    parent R4_12_47_1_tn_6_hse_1;
    configuration IS220;
    breaker_amps 1000;
    battery_SOC 100.0; // initial soc
    travel_distance 51.6;
    arrival_at_work 930;
    duration_at_work 22800.0; // (secs)
    arrival_at_home 1620;
    duration_at_home 60000.0; // (secs)
    work_charging_available FALSE;
    maximum_charge_rate 11500.00; //(watts)
    mileage_efficiency 2.857; // miles per kWh
    mileage_classification 258.000; // range in miles
    charging_efficiency 0.900;
}
object triplex_node {
  name R4_12_47_1_tn_7;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R4_12_47_1_tn_7_tpx_1;
  from R4_12_47_1_tn_7;
  to R4_12_47_1_tn_7_mtr_1;
  phases BS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_7_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_7_mhse_1;
  parent R4_12_47_1_tn_7_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_7_hse_1;
  parent R4_12_47_1_tn_7_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 4110;
  floor_area 3409;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.4289;
  Rroof 51.19;
  Rwall 28.19;
  Rfloor 35.09;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.24;
  airchange_per_hour 0.22;
  cooling_COP 3.2;
  air_temperature 68.81;
  mass_temperature 68.81;
  total_thermal_mass_per_floor_area 3.948;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.68;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.58;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling8*0.89+73.35;
  heating_setpoint 60.0; //  heating5*0.18+69.00;
  object ZIPload { // responsive
    name R4_12_47_1_tn_7_respons_1;
    schedule_skew 4110;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*1.00;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_7_unrespons_1;
    schedule_skew 4110;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*0.85;
  };
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_7_msol_1;
  parent R4_12_47_1_tn_7_mtr_1;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R4_12_47_1_tn_7_isol_1;
    phases BS;
    groupid sol_inverter;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 6650;
    generator_mode SUPPLY_DRIVEN;
    four_quadrant_control_mode CONSTANT_PQ;
    P_Out 6650.0 ;
    Q_Out 0;
    object solar {
      name R4_12_47_1_tn_7_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      rated_power 6650.00;
    };
    object metrics_collector {
      interval 300;
    };
  };
}
object triplex_node {
  name R4_12_47_1_tn_8;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R4_12_47_1_tn_8_tpx_1;
  from R4_12_47_1_tn_8;
  to R4_12_47_1_tn_8_mtr_1;
  phases CS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_8_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_8_mhse_1;
  parent R4_12_47_1_tn_8_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_8_hse_1;
  parent R4_12_47_1_tn_8_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 41;
  floor_area 1353;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2038;
  Rroof 39.14;
  Rwall 26.93;
  Rfloor 26.95;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 9.28;
  airchange_per_hour 0.25;
  cooling_COP 3.8;
  air_temperature 68.82;
  mass_temperature 68.82;
  total_thermal_mass_per_floor_area 2.795;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.50;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.44;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling3*0.86+71.00;
  heating_setpoint 60.0; //  heating2*0.16+66.69;
  object ZIPload { // responsive
    name R4_12_47_1_tn_8_respons_1;
    schedule_skew 41;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*0.75;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_8_unrespons_1;
    schedule_skew 41;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*0.86;
  };
  object waterheater {
    name R4_12_47_1_tn_8_wh_1;
    schedule_skew 10589;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 1.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.0;
    water_demand small_2*0.95;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 117.9;
    upper_tank_setpoint 127.9;
    T_mixing_valve 122.9;
    object metrics_collector {
      interval 300;
    };
  };
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_8_msol_1;
  parent R4_12_47_1_tn_8_mtr_1;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R4_12_47_1_tn_8_isol_1;
    phases CS;
    groupid sol_inverter;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 2450;
    generator_mode SUPPLY_DRIVEN;
    four_quadrant_control_mode CONSTANT_PQ;
    P_Out 2450.0 ;
    Q_Out 0;
    object solar {
      name R4_12_47_1_tn_8_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      rated_power 2450.00;
    };
    object metrics_collector {
      interval 300;
    };
  };
}
object triplex_node {
  name R4_12_47_1_tn_9;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R4_12_47_1_tn_9_tpx_1;
  from R4_12_47_1_tn_9;
  to R4_12_47_1_tn_9_mtr_1;
  phases AS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_9_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_9_mhse_1;
  parent R4_12_47_1_tn_9_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_9_hse_1;
  parent R4_12_47_1_tn_9_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 6281;
  floor_area 2997;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2268;
  Rroof 46.94;
  Rwall 26.47;
  Rfloor 27.07;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.79;
  airchange_per_hour 0.25;
  cooling_COP 3.8;
  air_temperature 70.81;
  mass_temperature 70.81;
  total_thermal_mass_per_floor_area 3.301;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.30;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.51;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling8*1.35+73.98;
  heating_setpoint 60.0; //  heating2*0.69+60.52;
  object ZIPload { // responsive
    name R4_12_47_1_tn_9_respons_1;
    schedule_skew 6281;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*1.18;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_9_unrespons_1;
    schedule_skew 6281;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*0.85;
  };
  object waterheater {
    name R4_12_47_1_tn_9_wh_1;
    schedule_skew -5136;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 1.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.0;
    water_demand large_4*0.96;
    tank_volume 60;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 117.0;
    upper_tank_setpoint 127.0;
    T_mixing_valve 122.0;
    object metrics_collector {
      interval 300;
    };
  };
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_9_msol_1;
  parent R4_12_47_1_tn_9_mtr_1;
  phases AS;
  nominal_voltage 120.0;
  object inverter {
    name R4_12_47_1_tn_9_isol_1;
    phases AS;
    groupid sol_inverter;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 5950;
    generator_mode SUPPLY_DRIVEN;
    four_quadrant_control_mode CONSTANT_PQ;
    P_Out 5950.0 ;
    Q_Out 0;
    object solar {
      name R4_12_47_1_tn_9_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      rated_power 5950.00;
    };
    object metrics_collector {
      interval 300;
    };
  };
}
object evcharger_det {
    name R4_12_47_1_tn_9_ev_1;
    parent R4_12_47_1_tn_9_hse_1;
    configuration IS220;
    breaker_amps 1000;
    battery_SOC 100.0; // initial soc
    travel_distance 86.602;
    arrival_at_work 1400;
    duration_at_work 10800.0; // (secs)
    arrival_at_home 1730;
    duration_at_home 72000.0; // (secs)
    work_charging_available FALSE;
    maximum_charge_rate 11500.00; //(watts)
    mileage_efficiency 3.846; // miles per kWh
    mileage_classification 220.000; // range in miles
    charging_efficiency 0.900;
}
object triplex_node {
  name R4_12_47_1_tn_12;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R4_12_47_1_tn_12_tpx_1;
  from R4_12_47_1_tn_12;
  to R4_12_47_1_tn_12_mtr_1;
  phases CS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_12_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_12_mhse_1;
  parent R4_12_47_1_tn_12_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_12_hse_1;
  parent R4_12_47_1_tn_12_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 1455;
  floor_area 498;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2411;
  Rroof 55.26;
  Rwall 29.80;
  Rfloor 30.04;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 9.22;
  airchange_per_hour 0.29;
  cooling_COP 3.6;
  air_temperature 68.59;
  mass_temperature 68.59;
  total_thermal_mass_per_floor_area 2.766;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.44;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.59;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling7*1.67+76.20;
  heating_setpoint 60.0; //  heating1*0.80+67.52;
  object ZIPload { // responsive
    name R4_12_47_1_tn_12_respons_1;
    schedule_skew 1455;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*0.54;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_12_unrespons_1;
    schedule_skew 1455;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*0.47;
  };
  object waterheater {
    name R4_12_47_1_tn_12_wh_1;
    schedule_skew 12267;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 1.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.4;
    water_demand small_6*1.02;
    tank_volume 45;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 115.8;
    upper_tank_setpoint 125.8;
    T_mixing_valve 120.8;
    object metrics_collector {
      interval 300;
    };
  };
  object metrics_collector {
    interval 300;
  };
}
object triplex_node {
  name R4_12_47_1_tn_13;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R4_12_47_1_tn_13_tpx_1;
  from R4_12_47_1_tn_13;
  to R4_12_47_1_tn_13_mtr_1;
  phases AS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_13_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_13_mhse_1;
  parent R4_12_47_1_tn_13_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_13_hse_1;
  parent R4_12_47_1_tn_13_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 1630;
  floor_area 2487;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.2238;
  Rroof 40.65;
  Rwall 18.62;
  Rfloor 19.76;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.53;
  airchange_per_hour 0.49;
  cooling_COP 3.5;
  air_temperature 69.76;
  mass_temperature 69.76;
  total_thermal_mass_per_floor_area 3.930;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.28;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.55;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling3*1.81+66.35;
  heating_setpoint 60.0; //  heating6*0.76+58.30;
  object ZIPload { // responsive
    name R4_12_47_1_tn_13_respons_1;
    schedule_skew 1630;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*0.79;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_13_unrespons_1;
    schedule_skew 1630;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*1.12;
  };
  object waterheater {
    name R4_12_47_1_tn_13_wh_1;
    schedule_skew -645;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 1.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.7;
    water_demand large_6*1.00;
    tank_volume 60;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 120.7;
    upper_tank_setpoint 130.7;
    T_mixing_valve 125.7;
    object metrics_collector {
      interval 300;
    };
  };
  object metrics_collector {
    interval 300;
  };
}
object triplex_node {
  name R4_12_47_1_tn_14;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R4_12_47_1_tn_14_tpx_1;
  from R4_12_47_1_tn_14;
  to R4_12_47_1_tn_14_mtr_1;
  phases AS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_14_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_14_mhse_1;
  parent R4_12_47_1_tn_14_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_14_hse_1;
  parent R4_12_47_1_tn_14_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 63;
  floor_area 1460;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.2599;
  Rroof 24.90;
  Rwall 16.01;
  Rfloor 19.12;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.92;
  airchange_per_hour 0.55;
  cooling_COP 3.6;
  air_temperature 68.76;
  mass_temperature 68.76;
  total_thermal_mass_per_floor_area 3.384;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.75;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.53;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type HEAT_PUMP;
  heating_COP 3.6;
  cooling_system_type ELECTRIC;
  auxiliary_strategy DEADBAND;
  auxiliary_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency AVERAGE;
  cooling_setpoint 80.0; //  cooling4*1.24+75.56;
  heating_setpoint 60.0; //  heating4*0.40+67.79;
  object ZIPload { // responsive
    name R4_12_47_1_tn_14_respons_1;
    schedule_skew 63;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*0.69;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_14_unrespons_1;
    schedule_skew 63;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*0.81;
  };
  object waterheater {
    name R4_12_47_1_tn_14_wh_1;
    schedule_skew 1694;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 1.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.8;
    water_demand small_1*0.97;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 113.6;
    upper_tank_setpoint 123.6;
    T_mixing_valve 118.6;
    object metrics_collector {
      interval 300;
    };
  };
  object metrics_collector {
    interval 300;
  };
}
object evcharger_det {
    name R4_12_47_1_tn_14_ev_1;
    parent R4_12_47_1_tn_14_hse_1;
    configuration IS220;
    breaker_amps 1000;
    battery_SOC 100.0; // initial soc
    travel_distance 56.638999999999996;
    arrival_at_work 650;
    duration_at_work 27000.0; // (secs)
    arrival_at_home 1450;
    duration_at_home 55800.0; // (secs)
    work_charging_available FALSE;
    maximum_charge_rate 11500.00; //(watts)
    mileage_efficiency 3.846; // miles per kWh
    mileage_classification 220.000; // range in miles
    charging_efficiency 0.900;
}
object triplex_node {
  name R4_12_47_1_tn_15;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R4_12_47_1_tn_15_tpx_1;
  from R4_12_47_1_tn_15;
  to R4_12_47_1_tn_15_mtr_1;
  phases AS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_15_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_15_mhse_1;
  parent R4_12_47_1_tn_15_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_15_hse_1;
  parent R4_12_47_1_tn_15_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 2476;
  floor_area 831;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.3248;
  Rroof 16.83;
  Rwall 11.59;
  Rfloor 15.16;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.46;
  airchange_per_hour 0.56;
  cooling_COP 4.0;
  air_temperature 69.02;
  mass_temperature 69.02;
  total_thermal_mass_per_floor_area 3.600;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.57;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.56;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling8*1.72+79.58;
  heating_setpoint 60.0; //  heating5*0.68+58.20;
  object ZIPload { // responsive
    name R4_12_47_1_tn_15_respons_1;
    schedule_skew 2476;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*0.55;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_15_unrespons_1;
    schedule_skew 2476;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*0.43;
  };
  object waterheater {
    name R4_12_47_1_tn_15_wh_1;
    schedule_skew 10334;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 1.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.1;
    water_demand small_1*1.03;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 111.3;
    upper_tank_setpoint 121.3;
    T_mixing_valve 116.3;
    object metrics_collector {
      interval 300;
    };
  };
  object metrics_collector {
    interval 300;
  };
}
object triplex_line {
  name R4_12_47_1_tn_15_tpx_2;
  from R4_12_47_1_tn_15;
  to R4_12_47_1_tn_15_mtr_2;
  phases AS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_15_mtr_2;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_15_mhse_2;
  parent R4_12_47_1_tn_15_mtr_2;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_15_hse_2;
  parent R4_12_47_1_tn_15_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 1364;
  floor_area 935;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.3767;
  Rroof 17.05;
  Rwall 11.97;
  Rfloor 14.98;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.58;
  airchange_per_hour 0.46;
  cooling_COP 3.5;
  air_temperature 69.60;
  mass_temperature 69.60;
  total_thermal_mass_per_floor_area 3.210;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.19;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.40;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type HEAT_PUMP;
  heating_COP 3.5;
  cooling_system_type ELECTRIC;
  auxiliary_strategy DEADBAND;
  auxiliary_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency AVERAGE;
  cooling_setpoint 80.0; //  cooling6*0.87+71.00;
  heating_setpoint 60.0; //  heating1*0.58+66.13;
  object ZIPload { // responsive
    name R4_12_47_1_tn_15_respons_2;
    schedule_skew 1364;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*0.58;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_15_unrespons_2;
    schedule_skew 1364;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*0.56;
  };
  object waterheater {
    name R4_12_47_1_tn_15_wh_2;
    schedule_skew 5983;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 1.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.1;
    water_demand small_2*1.03;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 111.0;
    upper_tank_setpoint 121.0;
    T_mixing_valve 116.0;
    object metrics_collector {
      interval 300;
    };
  };
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_15_msol_2;
  parent R4_12_47_1_tn_15_mtr_2;
  phases AS;
  nominal_voltage 120.0;
  object inverter {
    name R4_12_47_1_tn_15_isol_2;
    phases AS;
    groupid sol_inverter;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 1750;
    generator_mode SUPPLY_DRIVEN;
    four_quadrant_control_mode CONSTANT_PQ;
    P_Out 1750.0 ;
    Q_Out 0;
    object solar {
      name R4_12_47_1_tn_15_sol_2;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      rated_power 1750.00;
    };
    object metrics_collector {
      interval 300;
    };
  };
}
object triplex_line {
  name R4_12_47_1_tn_15_tpx_3;
  from R4_12_47_1_tn_15;
  to R4_12_47_1_tn_15_mtr_3;
  phases AS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_15_mtr_3;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_15_mhse_3;
  parent R4_12_47_1_tn_15_mtr_3;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_15_hse_3;
  parent R4_12_47_1_tn_15_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew -6561;
  floor_area 2400;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.2755;
  Rroof 20.20;
  Rwall 14.82;
  Rfloor 14.23;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.60;
  airchange_per_hour 0.55;
  cooling_COP 3.6;
  air_temperature 68.11;
  mass_temperature 68.11;
  total_thermal_mass_per_floor_area 2.980;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.98;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.54;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling8*0.92+71.00;
  heating_setpoint 60.0; //  heating5*0.64+66.34;
  object ZIPload { // responsive
    name R4_12_47_1_tn_15_respons_3;
    schedule_skew -6561;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*0.85;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_15_unrespons_3;
    schedule_skew -6561;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*0.78;
  };
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_15_msol_3;
  parent R4_12_47_1_tn_15_mtr_3;
  phases AS;
  nominal_voltage 120.0;
  object inverter {
    name R4_12_47_1_tn_15_isol_3;
    phases AS;
    groupid sol_inverter;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 4550;
    generator_mode SUPPLY_DRIVEN;
    four_quadrant_control_mode CONSTANT_PQ;
    P_Out 4550.0 ;
    Q_Out 0;
    object solar {
      name R4_12_47_1_tn_15_sol_3;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      rated_power 4550.00;
    };
    object metrics_collector {
      interval 300;
    };
  };
}
object triplex_node {
  name R4_12_47_1_tn_17;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R4_12_47_1_tn_17_tpx_1;
  from R4_12_47_1_tn_17;
  to R4_12_47_1_tn_17_mtr_1;
  phases AS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_17_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_17_mhse_1;
  parent R4_12_47_1_tn_17_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_17_hse_1;
  parent R4_12_47_1_tn_17_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew -2523;
  floor_area 1947;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.2199;
  Rroof 33.55;
  Rwall 19.99;
  Rfloor 21.10;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.13;
  airchange_per_hour 0.46;
  cooling_COP 3.5;
  air_temperature 71.62;
  mass_temperature 71.62;
  total_thermal_mass_per_floor_area 3.072;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.84;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.56;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling4*0.16+76.70;
  heating_setpoint 60.0; //  heating5*0.91+69.00;
  object ZIPload { // responsive
    name R4_12_47_1_tn_17_respons_1;
    schedule_skew -2523;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*0.78;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_17_unrespons_1;
    schedule_skew -2523;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*0.95;
  };
  object waterheater {
    name R4_12_47_1_tn_17_wh_1;
    schedule_skew 2480;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 1.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.9;
    water_demand small_5*0.98;
    tank_volume 45;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 106.3;
    upper_tank_setpoint 116.3;
    T_mixing_valve 111.3;
    object metrics_collector {
      interval 300;
    };
  };
  object metrics_collector {
    interval 300;
  };
}
object triplex_line {
  name R4_12_47_1_tn_17_tpx_2;
  from R4_12_47_1_tn_17;
  to R4_12_47_1_tn_17_mtr_2;
  phases AS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_17_mtr_2;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_17_mhse_2;
  parent R4_12_47_1_tn_17_mtr_2;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_17_hse_2;
  parent R4_12_47_1_tn_17_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew -3379;
  floor_area 2138;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1436;
  Rroof 28.46;
  Rwall 19.19;
  Rfloor 20.56;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.62;
  airchange_per_hour 0.41;
  cooling_COP 3.5;
  air_temperature 68.72;
  mass_temperature 68.72;
  total_thermal_mass_per_floor_area 3.232;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.77;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.50;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling5*0.64+75.47;
  heating_setpoint 60.0; //  heating3*0.96+71.98;
  object ZIPload { // responsive
    name R4_12_47_1_tn_17_respons_2;
    schedule_skew -3379;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*0.77;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_17_unrespons_2;
    schedule_skew -3379;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*1.06;
  };
  object metrics_collector {
    interval 300;
  };
}
object triplex_line {
  name R4_12_47_1_tn_17_tpx_3;
  from R4_12_47_1_tn_17;
  to R4_12_47_1_tn_17_mtr_3;
  phases AS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_17_mtr_3;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_17_mhse_3;
  parent R4_12_47_1_tn_17_mtr_3;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_17_hse_3;
  parent R4_12_47_1_tn_17_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew -3850;
  floor_area 1073;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.2082;
  Rroof 36.65;
  Rwall 21.53;
  Rfloor 16.52;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.95;
  airchange_per_hour 0.53;
  cooling_COP 3.8;
  air_temperature 71.73;
  mass_temperature 71.73;
  total_thermal_mass_per_floor_area 2.924;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.16;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.47;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling5*1.12+76.26;
  heating_setpoint 60.0; //  heating3*0.79+66.64;
  object ZIPload { // responsive
    name R4_12_47_1_tn_17_respons_3;
    schedule_skew -3850;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*0.69;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_17_unrespons_3;
    schedule_skew -3850;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*0.72;
  };
  object metrics_collector {
    interval 300;
  };
}
object triplex_node {
  name R4_12_47_1_tn_19;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R4_12_47_1_tn_19_tpx_1;
  from R4_12_47_1_tn_19;
  to R4_12_47_1_tn_19_mtr_1;
  phases CS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_19_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_19_mhse_1;
  parent R4_12_47_1_tn_19_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_19_hse_1;
  parent R4_12_47_1_tn_19_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 281;
  floor_area 3348;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.0786;
  Rroof 20.06;
  Rwall 12.90;
  Rfloor 10.14;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.52;
  airchange_per_hour 0.74;
  cooling_COP 3.1;
  air_temperature 71.43;
  mass_temperature 71.43;
  total_thermal_mass_per_floor_area 2.783;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.42;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.48;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type HEAT_PUMP;
  heating_COP 3.1;
  cooling_system_type ELECTRIC;
  auxiliary_strategy DEADBAND;
  auxiliary_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency AVERAGE;
  cooling_setpoint 80.0; //  cooling1*0.87+76.12;
  heating_setpoint 60.0; //  heating4*1.14+71.68;
  object ZIPload { // responsive
    name R4_12_47_1_tn_19_respons_1;
    schedule_skew 281;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*1.31;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_19_unrespons_1;
    schedule_skew 281;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*1.03;
  };
  object waterheater {
    name R4_12_47_1_tn_19_wh_1;
    schedule_skew -18;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 1.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.4;
    water_demand large_2*1.04;
    tank_volume 60;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 105.5;
    upper_tank_setpoint 115.5;
    T_mixing_valve 110.5;
    object metrics_collector {
      interval 300;
    };
  };
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_19_msol_1;
  parent R4_12_47_1_tn_19_mtr_1;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R4_12_47_1_tn_19_isol_1;
    phases CS;
    groupid sol_inverter;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 6650;
    generator_mode SUPPLY_DRIVEN;
    four_quadrant_control_mode CONSTANT_PQ;
    P_Out 6650.0 ;
    Q_Out 0;
    object solar {
      name R4_12_47_1_tn_19_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      rated_power 6650.00;
    };
    object metrics_collector {
      interval 300;
    };
  };
}
object triplex_node {
  name R4_12_47_1_tn_20;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R4_12_47_1_tn_20_tpx_1;
  from R4_12_47_1_tn_20;
  to R4_12_47_1_tn_20_mtr_1;
  phases CS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_20_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_20_mhse_1;
  parent R4_12_47_1_tn_20_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_20_hse_1;
  parent R4_12_47_1_tn_20_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew -4959;
  floor_area 2462;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1841;
  Rroof 47.24;
  Rwall 28.76;
  Rfloor 31.14;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 9.57;
  airchange_per_hour 0.23;
  cooling_COP 3.6;
  air_temperature 69.18;
  mass_temperature 69.18;
  total_thermal_mass_per_floor_area 3.904;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.20;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.55;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type HEAT_PUMP;
  heating_COP 3.6;
  cooling_system_type ELECTRIC;
  auxiliary_strategy DEADBAND;
  auxiliary_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency AVERAGE;
  cooling_setpoint 80.0; //  cooling1*0.88+73.72;
  heating_setpoint 60.0; //  heating3*1.17+66.99;
  object ZIPload { // responsive
    name R4_12_47_1_tn_20_respons_1;
    schedule_skew -4959;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*1.00;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_20_unrespons_1;
    schedule_skew -4959;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*0.79;
  };
  object waterheater {
    name R4_12_47_1_tn_20_wh_1;
    schedule_skew -1670;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 1.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.8;
    water_demand large_6*1.00;
    tank_volume 70;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 106.9;
    upper_tank_setpoint 116.9;
    T_mixing_valve 111.9;
    object metrics_collector {
      interval 300;
    };
  };
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_20_msol_1;
  parent R4_12_47_1_tn_20_mtr_1;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R4_12_47_1_tn_20_isol_1;
    phases CS;
    groupid sol_inverter;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 4900;
    generator_mode SUPPLY_DRIVEN;
    four_quadrant_control_mode CONSTANT_PQ;
    P_Out 4900.0 ;
    Q_Out 0;
    object solar {
      name R4_12_47_1_tn_20_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      rated_power 4900.00;
    };
    object metrics_collector {
      interval 300;
    };
  };
}
object triplex_node {
  name R4_12_47_1_tn_21;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R4_12_47_1_tn_21_tpx_1;
  from R4_12_47_1_tn_21;
  to R4_12_47_1_tn_21_mtr_1;
  phases CS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_21_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_21_mhse_1;
  parent R4_12_47_1_tn_21_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_21_hse_1;
  parent R4_12_47_1_tn_21_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 160;
  floor_area 3813;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.3922;
  Rroof 38.59;
  Rwall 19.10;
  Rfloor 22.80;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.59;
  airchange_per_hour 0.59;
  cooling_COP 4.1;
  air_temperature 68.18;
  mass_temperature 68.18;
  total_thermal_mass_per_floor_area 3.367;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.15;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.40;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling4*0.16+75.89;
  heating_setpoint 60.0; //  heating4*0.03+67.75;
  object ZIPload { // responsive
    name R4_12_47_1_tn_21_respons_1;
    schedule_skew 160;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*1.33;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_21_unrespons_1;
    schedule_skew 160;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*0.90;
  };
  object metrics_collector {
    interval 300;
  };
}
object triplex_node {
  name R4_12_47_1_tn_22;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R4_12_47_1_tn_22_tpx_1;
  from R4_12_47_1_tn_22;
  to R4_12_47_1_tn_22_mtr_1;
  phases CS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_22_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_22_mhse_1;
  parent R4_12_47_1_tn_22_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_22_hse_1;
  parent R4_12_47_1_tn_22_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 1880;
  floor_area 1286;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1626;
  Rroof 26.09;
  Rwall 19.87;
  Rfloor 17.51;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.73;
  airchange_per_hour 0.58;
  cooling_COP 3.9;
  air_temperature 69.16;
  mass_temperature 69.16;
  total_thermal_mass_per_floor_area 2.833;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.99;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.57;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling8*1.58+73.59;
  heating_setpoint 60.0; //  heating5*0.56+69.00;
  object ZIPload { // responsive
    name R4_12_47_1_tn_22_respons_1;
    schedule_skew 1880;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*0.71;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_22_unrespons_1;
    schedule_skew 1880;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*0.85;
  };
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_22_msol_1;
  parent R4_12_47_1_tn_22_mtr_1;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R4_12_47_1_tn_22_isol_1;
    phases CS;
    groupid sol_inverter;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 2450;
    generator_mode SUPPLY_DRIVEN;
    four_quadrant_control_mode CONSTANT_PQ;
    P_Out 2450.0 ;
    Q_Out 0;
    object solar {
      name R4_12_47_1_tn_22_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      rated_power 2450.00;
    };
    object metrics_collector {
      interval 300;
    };
  };
}
object triplex_node {
  name R4_12_47_1_tn_26;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R4_12_47_1_tn_26_tpx_1;
  from R4_12_47_1_tn_26;
  to R4_12_47_1_tn_26_mtr_1;
  phases BS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_26_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_26_mhse_1;
  parent R4_12_47_1_tn_26_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_26_hse_1;
  parent R4_12_47_1_tn_26_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew -1816;
  floor_area 2225;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.2749;
  Rroof 18.49;
  Rwall 14.00;
  Rfloor 12.92;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.53;
  airchange_per_hour 0.42;
  cooling_COP 4.1;
  air_temperature 69.80;
  mass_temperature 69.80;
  total_thermal_mass_per_floor_area 3.306;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.29;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.46;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type HEAT_PUMP;
  heating_COP 4.1;
  cooling_system_type ELECTRIC;
  auxiliary_strategy DEADBAND;
  auxiliary_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency AVERAGE;
  cooling_setpoint 80.0; //  cooling8*1.51+73.64;
  heating_setpoint 60.0; //  heating5*1.59+64.16;
  object ZIPload { // responsive
    name R4_12_47_1_tn_26_respons_1;
    schedule_skew -1816;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*0.74;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_26_unrespons_1;
    schedule_skew -1816;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*0.92;
  };
  object waterheater {
    name R4_12_47_1_tn_26_wh_1;
    schedule_skew 595;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 1.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.4;
    water_demand large_5*0.96;
    tank_volume 60;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 118.6;
    upper_tank_setpoint 128.6;
    T_mixing_valve 123.6;
    object metrics_collector {
      interval 300;
    };
  };
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_26_msol_1;
  parent R4_12_47_1_tn_26_mtr_1;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R4_12_47_1_tn_26_isol_1;
    phases BS;
    groupid sol_inverter;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 4200;
    generator_mode SUPPLY_DRIVEN;
    four_quadrant_control_mode CONSTANT_PQ;
    P_Out 4200.0 ;
    Q_Out 0;
    object solar {
      name R4_12_47_1_tn_26_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      rated_power 4200.00;
    };
    object metrics_collector {
      interval 300;
    };
  };
}
object triplex_node {
  name R4_12_47_1_tn_27;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R4_12_47_1_tn_27_tpx_1;
  from R4_12_47_1_tn_27;
  to R4_12_47_1_tn_27_mtr_1;
  phases AS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_27_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_27_mhse_1;
  parent R4_12_47_1_tn_27_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_27_hse_1;
  parent R4_12_47_1_tn_27_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 880;
  floor_area 1152;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.4380;
  Rroof 38.39;
  Rwall 20.50;
  Rfloor 16.28;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.13;
  airchange_per_hour 0.46;
  cooling_COP 4.0;
  air_temperature 71.24;
  mass_temperature 71.24;
  total_thermal_mass_per_floor_area 3.648;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.72;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.53;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*1.59+76.79;
  heating_setpoint 60.0; //  heating4*1.23+71.92;
  object ZIPload { // responsive
    name R4_12_47_1_tn_27_respons_1;
    schedule_skew 880;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*0.79;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_27_unrespons_1;
    schedule_skew 880;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*0.53;
  };
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_27_msol_1;
  parent R4_12_47_1_tn_27_mtr_1;
  phases AS;
  nominal_voltage 120.0;
  object inverter {
    name R4_12_47_1_tn_27_isol_1;
    phases AS;
    groupid sol_inverter;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 2100;
    generator_mode SUPPLY_DRIVEN;
    four_quadrant_control_mode CONSTANT_PQ;
    P_Out 2100.0 ;
    Q_Out 0;
    object solar {
      name R4_12_47_1_tn_27_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      rated_power 2100.00;
    };
    object metrics_collector {
      interval 300;
    };
  };
}
object triplex_node {
  name R4_12_47_1_tn_29;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R4_12_47_1_tn_29_tpx_1;
  from R4_12_47_1_tn_29;
  to R4_12_47_1_tn_29_mtr_1;
  phases AS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_29_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_29_mhse_1;
  parent R4_12_47_1_tn_29_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_29_hse_1;
  parent R4_12_47_1_tn_29_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 2145;
  floor_area 3106;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.2940;
  Rroof 37.35;
  Rwall 16.56;
  Rfloor 22.06;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.47;
  airchange_per_hour 0.58;
  cooling_COP 3.6;
  air_temperature 68.75;
  mass_temperature 68.75;
  total_thermal_mass_per_floor_area 3.787;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.71;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.43;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*1.27+75.12;
  heating_setpoint 60.0; //  heating1*0.10+64.70;
  object ZIPload { // responsive
    name R4_12_47_1_tn_29_respons_1;
    schedule_skew 2145;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*1.23;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_29_unrespons_1;
    schedule_skew 2145;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*1.27;
  };
  object metrics_collector {
    interval 300;
  };
}
object triplex_line {
  name R4_12_47_1_tn_29_tpx_2;
  from R4_12_47_1_tn_29;
  to R4_12_47_1_tn_29_mtr_2;
  phases AS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_29_mtr_2;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_29_mhse_2;
  parent R4_12_47_1_tn_29_mtr_2;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_29_hse_2;
  parent R4_12_47_1_tn_29_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 449;
  floor_area 1217;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.2618;
  Rroof 33.04;
  Rwall 15.38;
  Rfloor 19.33;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.13;
  airchange_per_hour 0.48;
  cooling_COP 3.5;
  air_temperature 70.24;
  mass_temperature 70.24;
  total_thermal_mass_per_floor_area 3.890;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.16;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.46;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type HEAT_PUMP;
  heating_COP 3.5;
  cooling_system_type ELECTRIC;
  auxiliary_strategy DEADBAND;
  auxiliary_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency AVERAGE;
  cooling_setpoint 80.0; //  cooling6*0.04+66.36;
  heating_setpoint 60.0; //  heating1*1.41+59.38;
  object ZIPload { // responsive
    name R4_12_47_1_tn_29_respons_2;
    schedule_skew 449;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*0.72;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_29_unrespons_2;
    schedule_skew 449;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*0.60;
  };
  object waterheater {
    name R4_12_47_1_tn_29_wh_2;
    schedule_skew -1501;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 1.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.9;
    water_demand small_2*1.04;
    tank_volume 45;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 107.7;
    upper_tank_setpoint 117.7;
    T_mixing_valve 112.7;
    object metrics_collector {
      interval 300;
    };
  };
  object metrics_collector {
    interval 300;
  };
}
object triplex_line {
  name R4_12_47_1_tn_29_tpx_3;
  from R4_12_47_1_tn_29;
  to R4_12_47_1_tn_29_mtr_3;
  phases AS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_29_mtr_3;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_29_mhse_3;
  parent R4_12_47_1_tn_29_mtr_3;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_29_hse_3;
  parent R4_12_47_1_tn_29_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 3385;
  floor_area 1539;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2716;
  Rroof 35.20;
  Rwall 15.84;
  Rfloor 20.00;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.74;
  airchange_per_hour 0.58;
  cooling_COP 3.9;
  air_temperature 70.44;
  mass_temperature 70.44;
  total_thermal_mass_per_floor_area 3.428;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.10;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.52;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling3*0.39+79.06;
  heating_setpoint 60.0; //  heating6*1.29+74.18;
  object ZIPload { // responsive
    name R4_12_47_1_tn_29_respons_3;
    schedule_skew 3385;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*0.66;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_29_unrespons_3;
    schedule_skew 3385;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*0.58;
  };
  object waterheater {
    name R4_12_47_1_tn_29_wh_3;
    schedule_skew -1843;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 1.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.4;
    water_demand small_6*0.98;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 114.9;
    upper_tank_setpoint 124.9;
    T_mixing_valve 119.9;
    object metrics_collector {
      interval 300;
    };
  };
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_29_msol_3;
  parent R4_12_47_1_tn_29_mtr_3;
  phases AS;
  nominal_voltage 120.0;
  object inverter {
    name R4_12_47_1_tn_29_isol_3;
    phases AS;
    groupid sol_inverter;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 2800;
    generator_mode SUPPLY_DRIVEN;
    four_quadrant_control_mode CONSTANT_PQ;
    P_Out 2800.0 ;
    Q_Out 0;
    object solar {
      name R4_12_47_1_tn_29_sol_3;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      rated_power 2800.00;
    };
    object metrics_collector {
      interval 300;
    };
  };
}
object evcharger_det {
    name R4_12_47_1_tn_29_ev_3;
    parent R4_12_47_1_tn_29_hse_3;
    configuration IS220;
    breaker_amps 1000;
    battery_SOC 100.0; // initial soc
    travel_distance 44.0;
    arrival_at_work 1030;
    duration_at_work 20700.0; // (secs)
    arrival_at_home 1645;
    duration_at_home 62100.0; // (secs)
    work_charging_available FALSE;
    maximum_charge_rate 11500.00; //(watts)
    mileage_efficiency 3.846; // miles per kWh
    mileage_classification 220.000; // range in miles
    charging_efficiency 0.900;
}
object triplex_node {
  name R4_12_47_1_tn_30;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R4_12_47_1_tn_30_tpx_1;
  from R4_12_47_1_tn_30;
  to R4_12_47_1_tn_30_mtr_1;
  phases CS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_30_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_30_mhse_1;
  parent R4_12_47_1_tn_30_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_30_hse_1;
  parent R4_12_47_1_tn_30_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 1474;
  floor_area 1593;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.2252;
  Rroof 37.74;
  Rwall 21.69;
  Rfloor 17.29;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.27;
  airchange_per_hour 0.40;
  cooling_COP 3.9;
  air_temperature 69.60;
  mass_temperature 69.60;
  total_thermal_mass_per_floor_area 3.348;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.74;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.54;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling3*0.36+73.64;
  heating_setpoint 60.0; //  heating5*0.07+60.42;
  object ZIPload { // responsive
    name R4_12_47_1_tn_30_respons_1;
    schedule_skew 1474;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*0.86;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_30_unrespons_1;
    schedule_skew 1474;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*0.74;
  };
  object waterheater {
    name R4_12_47_1_tn_30_wh_1;
    schedule_skew 1303;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 1.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.3;
    water_demand small_2*0.98;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 117.1;
    upper_tank_setpoint 127.1;
    T_mixing_valve 122.1;
    object metrics_collector {
      interval 300;
    };
  };
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_30_msol_1;
  parent R4_12_47_1_tn_30_mtr_1;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R4_12_47_1_tn_30_isol_1;
    phases CS;
    groupid sol_inverter;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 3150;
    generator_mode SUPPLY_DRIVEN;
    four_quadrant_control_mode CONSTANT_PQ;
    P_Out 3150.0 ;
    Q_Out 0;
    object solar {
      name R4_12_47_1_tn_30_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      rated_power 3150.00;
    };
    object metrics_collector {
      interval 300;
    };
  };
}
object triplex_line {
  name R4_12_47_1_tn_30_tpx_2;
  from R4_12_47_1_tn_30;
  to R4_12_47_1_tn_30_mtr_2;
  phases CS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_30_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_30_mhse_2;
  parent R4_12_47_1_tn_30_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_30_hse_2;
  parent R4_12_47_1_tn_30_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 2676;
  floor_area 693;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.3631;
  Rroof 34.40;
  Rwall 16.46;
  Rfloor 21.91;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.66;
  airchange_per_hour 0.41;
  cooling_COP 4.1;
  air_temperature 69.26;
  mass_temperature 69.26;
  total_thermal_mass_per_floor_area 3.378;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.89;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.55;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type HEAT_PUMP;
  heating_COP 4.1;
  cooling_system_type ELECTRIC;
  auxiliary_strategy DEADBAND;
  auxiliary_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency AVERAGE;
  cooling_setpoint 80.0; //  cooling1*1.58+76.84;
  heating_setpoint 60.0; //  heating1*1.16+63.19;
  object ZIPload { // responsive
    name R4_12_47_1_tn_30_respons_2;
    schedule_skew 2676;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*0.40;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_30_unrespons_2;
    schedule_skew 2676;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*0.41;
  };
  object waterheater {
    name R4_12_47_1_tn_30_wh_2;
    schedule_skew 4859;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 1.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.1;
    water_demand small_4*0.96;
    tank_volume 45;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 114.5;
    upper_tank_setpoint 124.5;
    T_mixing_valve 119.5;
    object metrics_collector {
      interval 300;
    };
  };
  object metrics_collector {
    interval 300;
  };
}
object triplex_line {
  name R4_12_47_1_tn_30_tpx_3;
  from R4_12_47_1_tn_30;
  to R4_12_47_1_tn_30_mtr_3;
  phases CS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_30_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_30_mhse_3;
  parent R4_12_47_1_tn_30_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_30_hse_3;
  parent R4_12_47_1_tn_30_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 4474;
  floor_area 1971;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.0401;
  Rroof 28.01;
  Rwall 20.55;
  Rfloor 17.43;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.43;
  airchange_per_hour 0.58;
  cooling_COP 4.2;
  air_temperature 71.62;
  mass_temperature 71.62;
  total_thermal_mass_per_floor_area 3.927;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.48;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.53;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling1*1.12+66.80;
  heating_setpoint 60.0; //  heating2*0.83+61.37;
  object ZIPload { // responsive
    name R4_12_47_1_tn_30_respons_3;
    schedule_skew 4474;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*0.75;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_30_unrespons_3;
    schedule_skew 4474;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*0.84;
  };
  object metrics_collector {
    interval 300;
  };
}
object triplex_line {
  name R4_12_47_1_tn_30_tpx_4;
  from R4_12_47_1_tn_30;
  to R4_12_47_1_tn_30_mtr_4;
  phases CS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_30_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_30_mhse_4;
  parent R4_12_47_1_tn_30_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_30_hse_4;
  parent R4_12_47_1_tn_30_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 2593;
  floor_area 1271;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2018;
  Rroof 35.32;
  Rwall 20.71;
  Rfloor 22.72;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.03;
  airchange_per_hour 0.42;
  cooling_COP 3.6;
  air_temperature 69.29;
  mass_temperature 69.29;
  total_thermal_mass_per_floor_area 2.898;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.18;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.57;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling3*1.89+78.80;
  heating_setpoint 60.0; //  heating4*0.64+64.01;
  object ZIPload { // responsive
    name R4_12_47_1_tn_30_respons_4;
    schedule_skew 2593;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*0.64;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_30_unrespons_4;
    schedule_skew 2593;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*0.78;
  };
  object waterheater {
    name R4_12_47_1_tn_30_wh_4;
    schedule_skew -1881;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 1.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.6;
    water_demand small_3*0.99;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 111.6;
    upper_tank_setpoint 121.6;
    T_mixing_valve 116.6;
    object metrics_collector {
      interval 300;
    };
  };
  object metrics_collector {
    interval 300;
  };
}
object evcharger_det {
    name R4_12_47_1_tn_30_ev_4;
    parent R4_12_47_1_tn_30_hse_4;
    configuration IS220;
    breaker_amps 1000;
    battery_SOC 100.0; // initial soc
    travel_distance 51.6;
    arrival_at_work 1110;
    duration_at_work 15600.0; // (secs)
    arrival_at_home 1600;
    duration_at_home 67200.0; // (secs)
    work_charging_available FALSE;
    maximum_charge_rate 11500.00; //(watts)
    mileage_efficiency 2.857; // miles per kWh
    mileage_classification 258.000; // range in miles
    charging_efficiency 0.900;
}
object triplex_line {
  name R4_12_47_1_tn_30_tpx_5;
  from R4_12_47_1_tn_30;
  to R4_12_47_1_tn_30_mtr_5;
  phases CS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_30_mtr_5;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_30_mhse_5;
  parent R4_12_47_1_tn_30_mtr_5;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_30_hse_5;
  parent R4_12_47_1_tn_30_mhse_5;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew -2328;
  floor_area 1367;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.2347;
  Rroof 39.40;
  Rwall 16.79;
  Rfloor 21.99;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.65;
  airchange_per_hour 0.40;
  cooling_COP 3.9;
  air_temperature 71.14;
  mass_temperature 71.14;
  total_thermal_mass_per_floor_area 3.490;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.23;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.46;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type HEAT_PUMP;
  heating_COP 3.9;
  cooling_system_type ELECTRIC;
  auxiliary_strategy DEADBAND;
  auxiliary_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency AVERAGE;
  cooling_setpoint 80.0; //  cooling7*0.32+71.00;
  heating_setpoint 60.0; //  heating2*0.60+67.67;
  object ZIPload { // responsive
    name R4_12_47_1_tn_30_respons_5;
    schedule_skew -2328;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*0.65;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_30_unrespons_5;
    schedule_skew -2328;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*0.69;
  };
  object waterheater {
    name R4_12_47_1_tn_30_wh_5;
    schedule_skew -1395;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 1.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.9;
    water_demand small_4*0.96;
    tank_volume 45;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 118.5;
    upper_tank_setpoint 128.5;
    T_mixing_valve 123.5;
    object metrics_collector {
      interval 300;
    };
  };
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_30_msol_5;
  parent R4_12_47_1_tn_30_mtr_5;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R4_12_47_1_tn_30_isol_5;
    phases CS;
    groupid sol_inverter;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 2450;
    generator_mode SUPPLY_DRIVEN;
    four_quadrant_control_mode CONSTANT_PQ;
    P_Out 2450.0 ;
    Q_Out 0;
    object solar {
      name R4_12_47_1_tn_30_sol_5;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      rated_power 2450.00;
    };
    object metrics_collector {
      interval 300;
    };
  };
}
object triplex_line {
  name R4_12_47_1_tn_30_tpx_6;
  from R4_12_47_1_tn_30;
  to R4_12_47_1_tn_30_mtr_6;
  phases CS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_30_mtr_6;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_30_mhse_6;
  parent R4_12_47_1_tn_30_mtr_6;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_30_hse_6;
  parent R4_12_47_1_tn_30_mhse_6;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 2222;
  floor_area 1699;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.2306;
  Rroof 30.67;
  Rwall 20.07;
  Rfloor 21.48;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.43;
  airchange_per_hour 0.41;
  cooling_COP 3.7;
  air_temperature 69.53;
  mass_temperature 69.53;
  total_thermal_mass_per_floor_area 2.962;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.04;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.45;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling7*1.39+75.86;
  heating_setpoint 60.0; //  heating2*0.14+69.00;
  object ZIPload { // responsive
    name R4_12_47_1_tn_30_respons_6;
    schedule_skew 2222;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*0.64;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_30_unrespons_6;
    schedule_skew 2222;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*0.90;
  };
  object metrics_collector {
    interval 300;
  };
}
object triplex_node {
  name R4_12_47_1_tn_31;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R4_12_47_1_tn_31_tpx_1;
  from R4_12_47_1_tn_31;
  to R4_12_47_1_tn_31_mtr_1;
  phases AS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_31_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_31_mhse_1;
  parent R4_12_47_1_tn_31_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_31_hse_1;
  parent R4_12_47_1_tn_31_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew -3200;
  floor_area 3011;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.2201;
  Rroof 41.47;
  Rwall 27.22;
  Rfloor 26.66;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.42;
  airchange_per_hour 0.26;
  cooling_COP 3.9;
  air_temperature 69.96;
  mass_temperature 69.96;
  total_thermal_mass_per_floor_area 3.303;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.73;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.40;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling5*1.01+76.59;
  heating_setpoint 60.0; //  heating6*0.87+69.00;
  object ZIPload { // responsive
    name R4_12_47_1_tn_31_respons_1;
    schedule_skew -3200;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*0.94;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_31_unrespons_1;
    schedule_skew -3200;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*0.99;
  };
  object metrics_collector {
    interval 300;
  };
}
object evcharger_det {
    name R4_12_47_1_tn_31_ev_1;
    parent R4_12_47_1_tn_31_hse_1;
    configuration IS220;
    breaker_amps 1000;
    battery_SOC 100.0; // initial soc
    travel_distance 47.6;
    arrival_at_work 1645;
    duration_at_work 1; // (secs)
    arrival_at_home 1715;
    duration_at_home 82800.0; // (secs)
    work_charging_available FALSE;
    maximum_charge_rate 3300.00; //(watts)
    mileage_efficiency 3.571; // miles per kWh
    mileage_classification 238.000; // range in miles
    charging_efficiency 0.900;
}
object triplex_line {
  name R4_12_47_1_tn_31_tpx_2;
  from R4_12_47_1_tn_31;
  to R4_12_47_1_tn_31_mtr_2;
  phases AS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_31_mtr_2;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_31_mhse_2;
  parent R4_12_47_1_tn_31_mtr_2;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_31_hse_2;
  parent R4_12_47_1_tn_31_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 2799;
  floor_area 2865;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.0775;
  Rroof 53.89;
  Rwall 23.97;
  Rfloor 30.04;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.14;
  airchange_per_hour 0.25;
  cooling_COP 3.5;
  air_temperature 69.03;
  mass_temperature 69.03;
  total_thermal_mass_per_floor_area 3.448;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.89;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.41;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling6*0.95+71.00;
  heating_setpoint 60.0; //  heating4*0.83+67.78;
  object ZIPload { // responsive
    name R4_12_47_1_tn_31_respons_2;
    schedule_skew 2799;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*0.83;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_31_unrespons_2;
    schedule_skew 2799;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*0.79;
  };
  object waterheater {
    name R4_12_47_1_tn_31_wh_2;
    schedule_skew 8302;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 1.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.2;
    water_demand large_5*1.04;
    tank_volume 60;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 111.4;
    upper_tank_setpoint 121.4;
    T_mixing_valve 116.4;
    object metrics_collector {
      interval 300;
    };
  };
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_31_msol_2;
  parent R4_12_47_1_tn_31_mtr_2;
  phases AS;
  nominal_voltage 120.0;
  object inverter {
    name R4_12_47_1_tn_31_isol_2;
    phases AS;
    groupid sol_inverter;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 5600;
    generator_mode SUPPLY_DRIVEN;
    four_quadrant_control_mode CONSTANT_PQ;
    P_Out 5600.0 ;
    Q_Out 0;
    object solar {
      name R4_12_47_1_tn_31_sol_2;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      rated_power 5600.00;
    };
    object metrics_collector {
      interval 300;
    };
  };
}
object triplex_line {
  name R4_12_47_1_tn_31_tpx_3;
  from R4_12_47_1_tn_31;
  to R4_12_47_1_tn_31_mtr_3;
  phases AS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_31_mtr_3;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_31_mhse_3;
  parent R4_12_47_1_tn_31_mtr_3;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_31_hse_3;
  parent R4_12_47_1_tn_31_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew -4454;
  floor_area 2626;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.0382;
  Rroof 42.01;
  Rwall 31.92;
  Rfloor 35.56;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.06;
  airchange_per_hour 0.27;
  cooling_COP 4.1;
  air_temperature 69.47;
  mass_temperature 69.47;
  total_thermal_mass_per_floor_area 3.795;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.06;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.48;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type HEAT_PUMP;
  heating_COP 4.1;
  cooling_system_type ELECTRIC;
  auxiliary_strategy DEADBAND;
  auxiliary_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency AVERAGE;
  cooling_setpoint 80.0; //  cooling2*0.23+76.73;
  heating_setpoint 60.0; //  heating3*0.51+66.01;
  object ZIPload { // responsive
    name R4_12_47_1_tn_31_respons_3;
    schedule_skew -4454;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*0.91;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_31_unrespons_3;
    schedule_skew -4454;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*0.86;
  };
  object waterheater {
    name R4_12_47_1_tn_31_wh_3;
    schedule_skew -8917;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 1.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.3;
    water_demand large_4*1.02;
    tank_volume 60;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 109.2;
    upper_tank_setpoint 119.2;
    T_mixing_valve 114.2;
    object metrics_collector {
      interval 300;
    };
  };
  object metrics_collector {
    interval 300;
  };
}
object triplex_line {
  name R4_12_47_1_tn_31_tpx_4;
  from R4_12_47_1_tn_31;
  to R4_12_47_1_tn_31_mtr_4;
  phases AS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_31_mtr_4;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_31_mhse_4;
  parent R4_12_47_1_tn_31_mtr_4;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_31_hse_4;
  parent R4_12_47_1_tn_31_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew -478;
  floor_area 1622;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.2524;
  Rroof 46.82;
  Rwall 31.26;
  Rfloor 27.98;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.71;
  airchange_per_hour 0.22;
  cooling_COP 3.9;
  air_temperature 71.00;
  mass_temperature 71.00;
  total_thermal_mass_per_floor_area 2.857;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.87;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.48;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling4*1.20+78.46;
  heating_setpoint 60.0; //  heating6*1.20+59.33;
  object ZIPload { // responsive
    name R4_12_47_1_tn_31_respons_4;
    schedule_skew -478;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*0.89;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_31_unrespons_4;
    schedule_skew -478;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*0.68;
  };
  object waterheater {
    name R4_12_47_1_tn_31_wh_4;
    schedule_skew -3364;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 1.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.5;
    water_demand small_5*1.01;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 119.6;
    upper_tank_setpoint 129.6;
    T_mixing_valve 124.6;
    object metrics_collector {
      interval 300;
    };
  };
  object metrics_collector {
    interval 300;
  };
}
object evcharger_det {
    name R4_12_47_1_tn_31_ev_4;
    parent R4_12_47_1_tn_31_hse_4;
    configuration IS220;
    breaker_amps 1000;
    battery_SOC 100.0; // initial soc
    travel_distance 44.0;
    arrival_at_work 800;
    duration_at_work 24300.0; // (secs)
    arrival_at_home 1515;
    duration_at_home 58500.0; // (secs)
    work_charging_available FALSE;
    maximum_charge_rate 11500.00; //(watts)
    mileage_efficiency 3.846; // miles per kWh
    mileage_classification 220.000; // range in miles
    charging_efficiency 0.900;
}
object triplex_line {
  name R4_12_47_1_tn_31_tpx_5;
  from R4_12_47_1_tn_31;
  to R4_12_47_1_tn_31_mtr_5;
  phases AS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_31_mtr_5;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_31_mhse_5;
  parent R4_12_47_1_tn_31_mtr_5;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_31_hse_5;
  parent R4_12_47_1_tn_31_mhse_5;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew -448;
  floor_area 994;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2654;
  Rroof 43.44;
  Rwall 32.73;
  Rfloor 26.27;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.27;
  airchange_per_hour 0.28;
  cooling_COP 3.5;
  air_temperature 68.83;
  mass_temperature 68.83;
  total_thermal_mass_per_floor_area 3.059;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.73;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.48;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling7*1.27+75.02;
  heating_setpoint 60.0; //  heating1*1.02+63.77;
  object ZIPload { // responsive
    name R4_12_47_1_tn_31_respons_5;
    schedule_skew -448;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*0.58;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_31_unrespons_5;
    schedule_skew -448;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*0.75;
  };
  object metrics_collector {
    interval 300;
  };
}
object evcharger_det {
    name R4_12_47_1_tn_31_ev_5;
    parent R4_12_47_1_tn_31_hse_5;
    configuration IS220;
    breaker_amps 1000;
    battery_SOC 100.0; // initial soc
    travel_distance 51.6;
    arrival_at_work 740;
    duration_at_work 30600.0; // (secs)
    arrival_at_home 1640;
    duration_at_home 52200.0; // (secs)
    work_charging_available FALSE;
    maximum_charge_rate 11500.00; //(watts)
    mileage_efficiency 2.857; // miles per kWh
    mileage_classification 258.000; // range in miles
    charging_efficiency 0.900;
}
object triplex_line {
  name R4_12_47_1_tn_31_tpx_6;
  from R4_12_47_1_tn_31;
  to R4_12_47_1_tn_31_mtr_6;
  phases AS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_31_mtr_6;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_31_mhse_6;
  parent R4_12_47_1_tn_31_mtr_6;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_31_hse_6;
  parent R4_12_47_1_tn_31_mhse_6;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 1661;
  floor_area 842;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.0799;
  Rroof 56.28;
  Rwall 24.09;
  Rfloor 34.90;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 9.06;
  airchange_per_hour 0.22;
  cooling_COP 3.8;
  air_temperature 71.69;
  mass_temperature 71.69;
  total_thermal_mass_per_floor_area 2.932;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.81;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.51;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type HEAT_PUMP;
  heating_COP 3.8;
  cooling_system_type ELECTRIC;
  auxiliary_strategy DEADBAND;
  auxiliary_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency AVERAGE;
  cooling_setpoint 80.0; //  cooling7*0.31+68.72;
  heating_setpoint 60.0; //  heating2*0.92+61.25;
  object ZIPload { // responsive
    name R4_12_47_1_tn_31_respons_6;
    schedule_skew 1661;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*0.71;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_31_unrespons_6;
    schedule_skew 1661;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*0.70;
  };
  object waterheater {
    name R4_12_47_1_tn_31_wh_6;
    schedule_skew -9721;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 1.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.4;
    water_demand small_4*1.00;
    tank_volume 45;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 106.4;
    upper_tank_setpoint 116.4;
    T_mixing_valve 111.4;
    object metrics_collector {
      interval 300;
    };
  };
  object metrics_collector {
    interval 300;
  };
}
object triplex_node {
  name R4_12_47_1_tn_32;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R4_12_47_1_tn_32_tpx_1;
  from R4_12_47_1_tn_32;
  to R4_12_47_1_tn_32_mtr_1;
  phases AS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_32_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_32_mhse_1;
  parent R4_12_47_1_tn_32_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_32_hse_1;
  parent R4_12_47_1_tn_32_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 579;
  floor_area 1947;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.2457;
  Rroof 38.58;
  Rwall 31.02;
  Rfloor 29.24;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.62;
  airchange_per_hour 0.26;
  cooling_COP 3.7;
  air_temperature 68.18;
  mass_temperature 68.18;
  total_thermal_mass_per_floor_area 3.699;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.80;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.57;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling1*1.44+81.85;
  heating_setpoint 60.0; //  heating1*0.64+77.33;
  object ZIPload { // responsive
    name R4_12_47_1_tn_32_respons_1;
    schedule_skew 579;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*0.72;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_32_unrespons_1;
    schedule_skew 579;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*0.81;
  };
  object waterheater {
    name R4_12_47_1_tn_32_wh_1;
    schedule_skew 9165;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 1.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.4;
    water_demand small_3*1.01;
    tank_volume 45;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 112.5;
    upper_tank_setpoint 122.5;
    T_mixing_valve 117.5;
    object metrics_collector {
      interval 300;
    };
  };
  object metrics_collector {
    interval 300;
  };
}
object triplex_line {
  name R4_12_47_1_tn_32_tpx_2;
  from R4_12_47_1_tn_32;
  to R4_12_47_1_tn_32_mtr_2;
  phases AS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_32_mtr_2;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_32_mhse_2;
  parent R4_12_47_1_tn_32_mtr_2;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_32_hse_2;
  parent R4_12_47_1_tn_32_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew -2055;
  floor_area 3566;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.2537;
  Rroof 48.69;
  Rwall 23.95;
  Rfloor 28.24;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.37;
  airchange_per_hour 0.24;
  cooling_COP 3.9;
  air_temperature 71.89;
  mass_temperature 71.89;
  total_thermal_mass_per_floor_area 2.703;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.05;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.45;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling3*0.77+71.00;
  heating_setpoint 60.0; //  heating6*0.86+64.15;
  object ZIPload { // responsive
    name R4_12_47_1_tn_32_respons_2;
    schedule_skew -2055;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*0.98;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_32_unrespons_2;
    schedule_skew -2055;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*1.23;
  };
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_32_msol_2;
  parent R4_12_47_1_tn_32_mtr_2;
  phases AS;
  nominal_voltage 120.0;
  object inverter {
    name R4_12_47_1_tn_32_isol_2;
    phases AS;
    groupid sol_inverter;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 7000;
    generator_mode SUPPLY_DRIVEN;
    four_quadrant_control_mode CONSTANT_PQ;
    P_Out 7000.0 ;
    Q_Out 0;
    object solar {
      name R4_12_47_1_tn_32_sol_2;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      rated_power 7000.00;
    };
    object metrics_collector {
      interval 300;
    };
  };
}
object evcharger_det {
    name R4_12_47_1_tn_32_ev_2;
    parent R4_12_47_1_tn_32_hse_2;
    configuration IS220;
    breaker_amps 1000;
    battery_SOC 100.0; // initial soc
    travel_distance 57.0;
    arrival_at_work 1230;
    duration_at_work 1; // (secs)
    arrival_at_home 1300;
    duration_at_home 82799; // (secs)
    work_charging_available FALSE;
    maximum_charge_rate 11500.00; //(watts)
    mileage_efficiency 3.333; // miles per kWh
    mileage_classification 285.000; // range in miles
    charging_efficiency 0.900;
}
object triplex_line {
  name R4_12_47_1_tn_32_tpx_3;
  from R4_12_47_1_tn_32;
  to R4_12_47_1_tn_32_mtr_3;
  phases AS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_32_mtr_3;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_32_mhse_3;
  parent R4_12_47_1_tn_32_mtr_3;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_32_hse_3;
  parent R4_12_47_1_tn_32_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 2483;
  floor_area 503;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.2758;
  Rroof 53.16;
  Rwall 28.58;
  Rfloor 29.17;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 9.75;
  airchange_per_hour 0.24;
  cooling_COP 3.7;
  air_temperature 71.20;
  mass_temperature 71.20;
  total_thermal_mass_per_floor_area 2.736;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.31;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.50;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type HEAT_PUMP;
  heating_COP 3.7;
  cooling_system_type ELECTRIC;
  auxiliary_strategy DEADBAND;
  auxiliary_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency AVERAGE;
  cooling_setpoint 80.0; //  cooling2*0.62+69.12;
  heating_setpoint 60.0; //  heating1*0.53+61.37;
  object ZIPload { // responsive
    name R4_12_47_1_tn_32_respons_3;
    schedule_skew 2483;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*0.47;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_32_unrespons_3;
    schedule_skew 2483;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*0.48;
  };
  object waterheater {
    name R4_12_47_1_tn_32_wh_3;
    schedule_skew 15462;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 1.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.7;
    water_demand small_1*1.02;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 108.3;
    upper_tank_setpoint 118.3;
    T_mixing_valve 113.3;
    object metrics_collector {
      interval 300;
    };
  };
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_32_msol_3;
  parent R4_12_47_1_tn_32_mtr_3;
  phases AS;
  nominal_voltage 120.0;
  object inverter {
    name R4_12_47_1_tn_32_isol_3;
    phases AS;
    groupid sol_inverter;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 700;
    generator_mode SUPPLY_DRIVEN;
    four_quadrant_control_mode CONSTANT_PQ;
    P_Out 700.0 ;
    Q_Out 0;
    object solar {
      name R4_12_47_1_tn_32_sol_3;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      rated_power 700.00;
    };
    object metrics_collector {
      interval 300;
    };
  };
}
object evcharger_det {
    name R4_12_47_1_tn_32_ev_3;
    parent R4_12_47_1_tn_32_hse_3;
    configuration IS220;
    breaker_amps 1000;
    battery_SOC 100.0; // initial soc
    travel_distance 57.0;
    arrival_at_work 630;
    duration_at_work 1; // (secs)
    arrival_at_home 700;
    duration_at_home 82799; // (secs)
    work_charging_available FALSE;
    maximum_charge_rate 11500.00; //(watts)
    mileage_efficiency 3.333; // miles per kWh
    mileage_classification 285.000; // range in miles
    charging_efficiency 0.900;
}
object triplex_node {
  name R4_12_47_1_tn_33;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R4_12_47_1_tn_33_tpx_1;
  from R4_12_47_1_tn_33;
  to R4_12_47_1_tn_33_mtr_1;
  phases AS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_33_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_33_mhse_1;
  parent R4_12_47_1_tn_33_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_33_hse_1;
  parent R4_12_47_1_tn_33_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level NORMAL;
  schedule_skew 1004;
  floor_area 780;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1424;
  Rroof 19.22;
  Rwall 11.55;
  Rfloor 15.04;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.27;
  airchange_per_hour 0.27;
  cooling_COP 3.8;
  air_temperature 68.52;
  mass_temperature 68.52;
  total_thermal_mass_per_floor_area 2.516;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.53;
  exterior_wall_fraction 0.25;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.49;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*0.33+75.03;
  heating_setpoint 60.0; //  heating2*0.12+70.11;
  object ZIPload { // responsive
    name R4_12_47_1_tn_33_respons_1;
    schedule_skew 1004;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*0.57;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_33_unrespons_1;
    schedule_skew 1004;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*0.61;
  };
  object metrics_collector {
    interval 300;
  };
}
object triplex_line {
  name R4_12_47_1_tn_33_tpx_2;
  from R4_12_47_1_tn_33;
  to R4_12_47_1_tn_33_mtr_2;
  phases AS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_33_mtr_2;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_33_mhse_2;
  parent R4_12_47_1_tn_33_mtr_2;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_33_hse_2;
  parent R4_12_47_1_tn_33_mhse_2;
  groupid MULTI_FAMILY;
  // thermal_integrity_level NORMAL;
  schedule_skew 5601;
  floor_area 658;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1737;
  Rroof 18.40;
  Rwall 11.80;
  Rfloor 12.41;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.83;
  airchange_per_hour 0.28;
  cooling_COP 3.6;
  air_temperature 69.13;
  mass_temperature 69.13;
  total_thermal_mass_per_floor_area 3.824;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.42;
  exterior_wall_fraction 0.25;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.52;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling7*0.51+76.17;
  heating_setpoint 60.0; //  heating1*0.25+60.99;
  object ZIPload { // responsive
    name R4_12_47_1_tn_33_respons_2;
    schedule_skew 5601;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*0.47;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_33_unrespons_2;
    schedule_skew 5601;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power unresponsive_loads*0.42;
  };
  object metrics_collector {
    interval 300;
  };
}
object triplex_line {
  name R4_12_47_1_tn_33_tpx_3;
  from R4_12_47_1_tn_33;
  to R4_12_47_1_tn_33_mtr_3;
  phases AS;
  length 30;
  configuration feeder1_tpx_config;
}
object triplex_meter {
  name R4_12_47_1_tn_33_mtr_3;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode TIERED;
  price 0.1020;
  monthly_fee 13.00;
  bill_day 1;
  first_tier_energy 500.0;
  first_tier_price 0.117013;
  second_tier_energy 1000.0;
  second_tier_price 0.122513;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
  object metrics_collector {
    interval 300;
  };
}
object triplex_meter {
  name R4_12_47_1_tn_33_mhse_3;
  parent R4_12_47_1_tn_33_mtr_3;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R4_12_47_1_tn_33_hse_3;
  parent R4_12_47_1_tn_33_mhse_3;
  groupid MULTI_FAMILY;
  // thermal_integrity_level NORMAL;
  schedule_skew -1697;
  floor_area 684;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2066;
  Rroof 19.16;
  Rwall 9.42;
  Rfloor 12.01;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.17;
  airchange_per_hour 0.22;
  cooling_COP 3.8;
  air_temperature 71.88;
  mass_temperature 71.88;
  total_thermal_mass_per_floor_area 3.736;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.51;
  exterior_wall_fraction 0.25;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.43;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling1*0.53+78.70;
  heating_setpoint 60.0; //  heating4*0.03+66.97;
  object ZIPload { // responsive
    name R4_12_47_1_tn_33_respons_3;
    schedule_skew -1697;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
    base_power responsive_loads*0.62;
  };
  object ZIPload { // unresponsive
    name R4_12_47_1_tn_33_unrespons_3;
    schedule_skew -1697;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
