#set profiler=1

#include "../support/schedules/appliance_schedules.glm";

#include "../support/schedules/water_and_setpoint_schedule_v5.glm";

#include "../support/schedules/commercial_schedules.glm";

#set minimum_timestep=60;

#set relax_naming_rules=1;

#set warn=0;

#define INVERTER_MODE=CONSTANT_PQ

#define INV_VBASE=240.0

#define INV_V1=0.92

#define INV_V2=0.98

#define INV_V3=1.02

#define INV_V4=1.08

#define INV_Q1=0.44

#define INV_Q2=0.00

#define INV_Q3=0.00

#define INV_Q4=-0.44

#define INV_VIN=200.0

#define INV_IIN=32.5

#define INV_VVLOCKOUT=300.0

#define INV_VW_V1=1.05 // 1.05833

#define INV_VW_V2=1.10

#define INV_VW_P1=1.0

#define INV_VW_P2=0.0

#ifdef WANT_VI_DUMP

#endif

#ifdef USE_HELICS

#endif


clock {
	timezone CST+6CDT;
	starttime '2021-08-06 00:00:00';
	stoptime '2021-08-12 00:00:00';
}

module tape;

module powerflow {
	lu_solver "KLU";
	solver_method FBS;
	default_maximum_voltage_error 0.01;
};

module climate;

module generators;

module connection;

module residential {
	implicit_enduses NONE;
};

class player {
	double value;
};

object metrics_collector_writer {
	name metrics_collector_1;
	interval 300;
	interim 7200;
	filename outputs/sim_metrics_;
}

object csv_reader {
	name csv_reader_obj;
	filename "../support/weather/Bronte2021_LST_CSV.csv";
}

object climate {
	name weather_Substation_2;
	tmyfile "../support/weather/Bronte2021_LST_CSV.csv";
	reader csv_reader_obj;
	interpolate QUADRATIC;
	latitude 29.65;
	longitude -95.42;
	tz_meridian -90.00;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_CS_200p0;
	power_rating 200.00;
	powerA_rating 0.0;
	powerB_rating 0.0;
	powerC_rating 200.00;
	install_type POLETOP;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7970.0;
	secondary_voltage 120.0;
	resistance 0.00550;
	resistance1 0.01100;
	resistance2 0.01100;
	reactance 0.03080;
	reactance1 0.01540;
	reactance2 0.01540;
	shunt_resistance 277.78;
	shunt_reactance 55.25;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_AS_200p0;
	power_rating 200.00;
	powerA_rating 200.00;
	powerB_rating 0.0;
	powerC_rating 0.0;
	install_type POLETOP;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7970.0;
	secondary_voltage 120.0;
	resistance 0.00550;
	resistance1 0.01100;
	resistance2 0.01100;
	reactance 0.03080;
	reactance1 0.01540;
	reactance2 0.01540;
	shunt_resistance 277.78;
	shunt_reactance 55.25;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_BS_37p5;
	power_rating 37.50;
	powerA_rating 0.0;
	powerB_rating 37.50;
	powerC_rating 0.0;
	install_type POLETOP;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7970.0;
	secondary_voltage 120.0;
	resistance 0.00725;
	resistance1 0.01450;
	resistance2 0.01450;
	reactance 0.01320;
	reactance1 0.00660;
	reactance2 0.00660;
	shunt_resistance 212.77;
	shunt_reactance 57.47;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_CS_37p5;
	power_rating 37.50;
	powerA_rating 0.0;
	powerB_rating 0.0;
	powerC_rating 37.50;
	install_type POLETOP;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7970.0;
	secondary_voltage 120.0;
	resistance 0.00725;
	resistance1 0.01450;
	resistance2 0.01450;
	reactance 0.01320;
	reactance1 0.00660;
	reactance2 0.00660;
	shunt_resistance 212.77;
	shunt_reactance 57.47;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_CS_50;
	power_rating 50.00;
	powerA_rating 0.0;
	powerB_rating 0.0;
	powerC_rating 50.00;
	install_type POLETOP;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7970.0;
	secondary_voltage 120.0;
	resistance 0.00650;
	resistance1 0.01300;
	resistance2 0.01300;
	reactance 0.01416;
	reactance1 0.00708;
	reactance2 0.00708;
	shunt_resistance 222.22;
	shunt_reactance 64.94;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_BS_200p0;
	power_rating 200.00;
	powerA_rating 0.0;
	powerB_rating 200.00;
	powerC_rating 0.0;
	install_type POLETOP;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7970.0;
	secondary_voltage 120.0;
	resistance 0.00550;
	resistance1 0.01100;
	resistance2 0.01100;
	reactance 0.03080;
	reactance1 0.01540;
	reactance2 0.01540;
	shunt_resistance 277.78;
	shunt_reactance 55.25;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_CS_75;
	power_rating 75.00;
	powerA_rating 0.0;
	powerB_rating 0.0;
	powerC_rating 75.00;
	install_type POLETOP;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7970.0;
	secondary_voltage 120.0;
	resistance 0.00625;
	resistance1 0.01250;
	resistance2 0.01250;
	reactance 0.01352;
	reactance1 0.00676;
	reactance2 0.00676;
	shunt_resistance 238.10;
	shunt_reactance 67.11;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_CS_100;
	power_rating 100.00;
	powerA_rating 0.0;
	powerB_rating 0.0;
	powerC_rating 100.00;
	install_type POLETOP;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7970.0;
	secondary_voltage 120.0;
	resistance 0.00600;
	resistance1 0.01200;
	resistance2 0.01200;
	reactance 0.01752;
	reactance1 0.00876;
	reactance2 0.00876;
	shunt_resistance 250.00;
	shunt_reactance 68.97;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_AS_75;
	power_rating 75.00;
	powerA_rating 75.00;
	powerB_rating 0.0;
	powerC_rating 0.0;
	install_type POLETOP;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7970.0;
	secondary_voltage 120.0;
	resistance 0.00625;
	resistance1 0.01250;
	resistance2 0.01250;
	reactance 0.01352;
	reactance1 0.00676;
	reactance2 0.00676;
	shunt_resistance 238.10;
	shunt_reactance 67.11;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_AS_300p0;
	power_rating 300.00;
	powerA_rating 300.00;
	powerB_rating 0.0;
	powerC_rating 0.0;
	install_type POLETOP;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7970.0;
	secondary_voltage 120.0;
	resistance 0.00500;
	resistance1 0.01000;
	resistance2 0.01000;
	reactance 0.03920;
	reactance1 0.01960;
	reactance2 0.01960;
	shunt_resistance 294.12;
	shunt_reactance 50.76;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_AS_37p5;
	power_rating 37.50;
	powerA_rating 37.50;
	powerB_rating 0.0;
	powerC_rating 0.0;
	install_type POLETOP;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7970.0;
	secondary_voltage 120.0;
	resistance 0.00725;
	resistance1 0.01450;
	resistance2 0.01450;
	reactance 0.01320;
	reactance1 0.00660;
	reactance2 0.00660;
	shunt_resistance 212.77;
	shunt_reactance 57.47;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_CS_25;
	power_rating 25.00;
	powerA_rating 0.0;
	powerB_rating 0.0;
	powerC_rating 25.00;
	install_type POLETOP;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7970.0;
	secondary_voltage 120.0;
	resistance 0.00800;
	resistance1 0.01600;
	resistance2 0.01600;
	reactance 0.01208;
	reactance1 0.00604;
	reactance2 0.00604;
	shunt_resistance 192.31;
	shunt_reactance 51.81;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_CS_100p0;
	power_rating 100.00;
	powerA_rating 0.0;
	powerB_rating 0.0;
	powerC_rating 100.00;
	install_type POLETOP;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7970.0;
	secondary_voltage 120.0;
	resistance 0.00600;
	resistance1 0.01200;
	resistance2 0.01200;
	reactance 0.01752;
	reactance1 0.00876;
	reactance2 0.00876;
	shunt_resistance 250.00;
	shunt_reactance 68.97;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_AS_100p0;
	power_rating 100.00;
	powerA_rating 100.00;
	powerB_rating 0.0;
	powerC_rating 0.0;
	install_type POLETOP;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7970.0;
	secondary_voltage 120.0;
	resistance 0.00600;
	resistance1 0.01200;
	resistance2 0.01200;
	reactance 0.01752;
	reactance1 0.00876;
	reactance2 0.00876;
	shunt_resistance 250.00;
	shunt_reactance 68.97;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_BS_300p0;
	power_rating 300.00;
	powerA_rating 0.0;
	powerB_rating 300.00;
	powerC_rating 0.0;
	install_type POLETOP;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7970.0;
	secondary_voltage 120.0;
	resistance 0.00500;
	resistance1 0.01000;
	resistance2 0.01000;
	reactance 0.03920;
	reactance1 0.01960;
	reactance2 0.01960;
	shunt_resistance 294.12;
	shunt_reactance 50.76;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_CS_300p0;
	power_rating 300.00;
	powerA_rating 0.0;
	powerB_rating 0.0;
	powerC_rating 300.00;
	install_type POLETOP;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7970.0;
	secondary_voltage 120.0;
	resistance 0.00500;
	resistance1 0.01000;
	resistance2 0.01000;
	reactance 0.03920;
	reactance1 0.01960;
	reactance2 0.01960;
	shunt_resistance 294.12;
	shunt_reactance 50.76;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_BS_500p0;
	power_rating 500.00;
	powerA_rating 0.0;
	powerB_rating 500.00;
	powerC_rating 0.0;
	install_type POLETOP;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7970.0;
	secondary_voltage 120.0;
	resistance 0.00500;
	resistance1 0.01000;
	resistance2 0.01000;
	reactance 0.03920;
	reactance1 0.01960;
	reactance2 0.01960;
	shunt_resistance 344.83;
	shunt_reactance 50.51;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_AS_500p0;
	power_rating 500.00;
	powerA_rating 500.00;
	powerB_rating 0.0;
	powerC_rating 0.0;
	install_type POLETOP;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7970.0;
	secondary_voltage 120.0;
	resistance 0.00500;
	resistance1 0.01000;
	resistance2 0.01000;
	reactance 0.03920;
	reactance1 0.01960;
	reactance2 0.01960;
	shunt_resistance 344.83;
	shunt_reactance 50.51;
}

object transformer_configuration {
	name feeder1_XF1_PADMOUNT_BS_200p0;
	power_rating 200.00;
	powerA_rating 0.0;
	powerB_rating 200.00;
	powerC_rating 0.0;
	install_type PADMOUNT;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7970.0;
	secondary_voltage 120.0;
	resistance 0.00550;
	resistance1 0.01100;
	resistance2 0.01100;
	reactance 0.03080;
	reactance1 0.01540;
	reactance2 0.01540;
	shunt_resistance 277.78;
	shunt_reactance 55.25;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_BS_50;
	power_rating 50.00;
	powerA_rating 0.0;
	powerB_rating 50.00;
	powerC_rating 0.0;
	install_type POLETOP;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7970.0;
	secondary_voltage 120.0;
	resistance 0.00650;
	resistance1 0.01300;
	resistance2 0.01300;
	reactance 0.01416;
	reactance1 0.00708;
	reactance2 0.00708;
	shunt_resistance 222.22;
	shunt_reactance 64.94;
}

object transformer_configuration {
	name feeder1_XF1_PADMOUNT_BS_300p0;
	power_rating 300.00;
	powerA_rating 0.0;
	powerB_rating 300.00;
	powerC_rating 0.0;
	install_type PADMOUNT;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7970.0;
	secondary_voltage 120.0;
	resistance 0.00500;
	resistance1 0.01000;
	resistance2 0.01000;
	reactance 0.03920;
	reactance1 0.01960;
	reactance2 0.01960;
	shunt_resistance 294.12;
	shunt_reactance 50.76;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_BS_75;
	power_rating 75.00;
	powerA_rating 0.0;
	powerB_rating 75.00;
	powerC_rating 0.0;
	install_type POLETOP;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7970.0;
	secondary_voltage 120.0;
	resistance 0.00625;
	resistance1 0.01250;
	resistance2 0.01250;
	reactance 0.01352;
	reactance1 0.00676;
	reactance2 0.00676;
	shunt_resistance 238.10;
	shunt_reactance 67.11;
}

object transformer_configuration {
	name feeder1_XF1_PADMOUNT_CS_100;
	power_rating 100.00;
	powerA_rating 0.0;
	powerB_rating 0.0;
	powerC_rating 100.00;
	install_type PADMOUNT;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7970.0;
	secondary_voltage 120.0;
	resistance 0.00600;
	resistance1 0.01200;
	resistance2 0.01200;
	reactance 0.01752;
	reactance1 0.00876;
	reactance2 0.00876;
	shunt_resistance 250.00;
	shunt_reactance 68.97;
}

object transformer_configuration {
	name feeder1_XF1_PADMOUNT_AS_100;
	power_rating 100.00;
	powerA_rating 100.00;
	powerB_rating 0.0;
	powerC_rating 0.0;
	install_type PADMOUNT;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7970.0;
	secondary_voltage 120.0;
	resistance 0.00600;
	resistance1 0.01200;
	resistance2 0.01200;
	reactance 0.01752;
	reactance1 0.00876;
	reactance2 0.00876;
	shunt_resistance 250.00;
	shunt_reactance 68.97;
}

object transformer_configuration {
	name feeder1_XF1_PADMOUNT_BS_75;
	power_rating 75.00;
	powerA_rating 0.0;
	powerB_rating 75.00;
	powerC_rating 0.0;
	install_type PADMOUNT;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7970.0;
	secondary_voltage 120.0;
	resistance 0.00625;
	resistance1 0.01250;
	resistance2 0.01250;
	reactance 0.01352;
	reactance1 0.00676;
	reactance2 0.00676;
	shunt_resistance 238.10;
	shunt_reactance 67.11;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_AS_100;
	power_rating 100.00;
	powerA_rating 100.00;
	powerB_rating 0.0;
	powerC_rating 0.0;
	install_type POLETOP;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7970.0;
	secondary_voltage 120.0;
	resistance 0.00600;
	resistance1 0.01200;
	resistance2 0.01200;
	reactance 0.01752;
	reactance1 0.00876;
	reactance2 0.00876;
	shunt_resistance 250.00;
	shunt_reactance 68.97;
}

object transformer_configuration {
	name feeder1_XF1_PADMOUNT_AS_200p0;
	power_rating 200.00;
	powerA_rating 200.00;
	powerB_rating 0.0;
	powerC_rating 0.0;
	install_type PADMOUNT;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7970.0;
	secondary_voltage 120.0;
	resistance 0.00550;
	resistance1 0.01100;
	resistance2 0.01100;
	reactance 0.03080;
	reactance1 0.01540;
	reactance2 0.01540;
	shunt_resistance 277.78;
	shunt_reactance 55.25;
}

object transformer_configuration {
	name feeder1_XF1_PADMOUNT_CS_37p5;
	power_rating 37.50;
	powerA_rating 0.0;
	powerB_rating 0.0;
	powerC_rating 37.50;
	install_type PADMOUNT;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7970.0;
	secondary_voltage 120.0;
	resistance 0.00725;
	resistance1 0.01450;
	resistance2 0.01450;
	reactance 0.01320;
	reactance1 0.00660;
	reactance2 0.00660;
	shunt_resistance 212.77;
	shunt_reactance 57.47;
}

object transformer_configuration {
	name feeder1_XF1_PADMOUNT_BS_500p0;
	power_rating 500.00;
	powerA_rating 0.0;
	powerB_rating 500.00;
	powerC_rating 0.0;
	install_type PADMOUNT;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7970.0;
	secondary_voltage 120.0;
	resistance 0.00500;
	resistance1 0.01000;
	resistance2 0.01000;
	reactance 0.03920;
	reactance1 0.01960;
	reactance2 0.01960;
	shunt_resistance 344.83;
	shunt_reactance 50.51;
}

object transformer_configuration {
	name feeder1_XF1_PADMOUNT_CS_300p0;
	power_rating 300.00;
	powerA_rating 0.0;
	powerB_rating 0.0;
	powerC_rating 300.00;
	install_type PADMOUNT;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7970.0;
	secondary_voltage 120.0;
	resistance 0.00500;
	resistance1 0.01000;
	resistance2 0.01000;
	reactance 0.03920;
	reactance1 0.01960;
	reactance2 0.01960;
	shunt_resistance 294.12;
	shunt_reactance 50.76;
}

object transformer_configuration {
	name feeder1_XF1_PADMOUNT_CS_500p0;
	power_rating 500.00;
	powerA_rating 0.0;
	powerB_rating 0.0;
	powerC_rating 500.00;
	install_type PADMOUNT;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7970.0;
	secondary_voltage 120.0;
	resistance 0.00500;
	resistance1 0.01000;
	resistance2 0.01000;
	reactance 0.03920;
	reactance1 0.01960;
	reactance2 0.01960;
	shunt_resistance 344.83;
	shunt_reactance 50.51;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_CS_500p0;
	power_rating 500.00;
	powerA_rating 0.0;
	powerB_rating 0.0;
	powerC_rating 500.00;
	install_type POLETOP;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7970.0;
	secondary_voltage 120.0;
	resistance 0.00500;
	resistance1 0.01000;
	resistance2 0.01000;
	reactance 0.03920;
	reactance1 0.01960;
	reactance2 0.01960;
	shunt_resistance 344.83;
	shunt_reactance 50.51;
}

object transformer_configuration {
	name feeder1_XF1_PADMOUNT_AS_37p5;
	power_rating 37.50;
	powerA_rating 37.50;
	powerB_rating 0.0;
	powerC_rating 0.0;
	install_type PADMOUNT;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7970.0;
	secondary_voltage 120.0;
	resistance 0.00725;
	resistance1 0.01450;
	resistance2 0.01450;
	reactance 0.01320;
	reactance1 0.00660;
	reactance2 0.00660;
	shunt_resistance 212.77;
	shunt_reactance 57.47;
}

object transformer_configuration {
	name feeder1_XF1_PADMOUNT_BS_50;
	power_rating 50.00;
	powerA_rating 0.0;
	powerB_rating 50.00;
	powerC_rating 0.0;
	install_type PADMOUNT;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7970.0;
	secondary_voltage 120.0;
	resistance 0.00650;
	resistance1 0.01300;
	resistance2 0.01300;
	reactance 0.01416;
	reactance1 0.00708;
	reactance2 0.00708;
	shunt_resistance 222.22;
	shunt_reactance 64.94;
}

object transformer_configuration {
	name feeder1_XF1_PADMOUNT_CS_200p0;
	power_rating 200.00;
	powerA_rating 0.0;
	powerB_rating 0.0;
	powerC_rating 200.00;
	install_type PADMOUNT;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7970.0;
	secondary_voltage 120.0;
	resistance 0.00550;
	resistance1 0.01100;
	resistance2 0.01100;
	reactance 0.03080;
	reactance1 0.01540;
	reactance2 0.01540;
	shunt_resistance 277.78;
	shunt_reactance 55.25;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_BS_25;
	power_rating 25.00;
	powerA_rating 0.0;
	powerB_rating 25.00;
	powerC_rating 0.0;
	install_type POLETOP;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7970.0;
	secondary_voltage 120.0;
	resistance 0.00800;
	resistance1 0.01600;
	resistance2 0.01600;
	reactance 0.01208;
	reactance1 0.00604;
	reactance2 0.00604;
	shunt_resistance 192.31;
	shunt_reactance 51.81;
}

object transformer_configuration {
	name feeder1_XF1_PADMOUNT_AS_300p0;
	power_rating 300.00;
	powerA_rating 300.00;
	powerB_rating 0.0;
	powerC_rating 0.0;
	install_type PADMOUNT;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7970.0;
	secondary_voltage 120.0;
	resistance 0.00500;
	resistance1 0.01000;
	resistance2 0.01000;
	reactance 0.03920;
	reactance1 0.01960;
	reactance2 0.01960;
	shunt_resistance 294.12;
	shunt_reactance 50.76;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_AS_10;
	power_rating 10.00;
	powerA_rating 10.00;
	powerB_rating 0.0;
	powerC_rating 0.0;
	install_type POLETOP;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	primary_voltage 7970.0;
	secondary_voltage 120.0;
	resistance 0.00950;
	resistance1 0.01900;
	resistance2 0.01900;
	reactance 0.01040;
	reactance1 0.00520;
	reactance2 0.00520;
	shunt_resistance 147.06;
	shunt_reactance 34.25;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_CN_5;
	power_rating 5.00;
	powerA_rating 0.0;
	powerB_rating 0.0;
	powerC_rating 5.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 13800.0;
	secondary_voltage 208.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name feeder1_XF3_POLETOP_ABCN_45;
	power_rating 45.00;
	powerA_rating 15.00;
	powerB_rating 15.00;
	powerC_rating 15.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 13800.0;
	secondary_voltage 208.0;
	resistance 0.01750;
	reactance 0.02120;
	shunt_resistance 142.86;
	shunt_reactance 25.38;
}

object transformer_configuration {
	name feeder1_XF3_POLETOP_ABCN_30;
	power_rating 30.00;
	powerA_rating 10.00;
	powerB_rating 10.00;
	powerC_rating 10.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 13800.0;
	secondary_voltage 208.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name feeder1_XF3_POLETOP_ABCN_300;
	power_rating 300.00;
	powerA_rating 100.00;
	powerB_rating 100.00;
	powerC_rating 100.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 13800.0;
	secondary_voltage 480.0;
	resistance 0.01300;
	reactance 0.04830;
	shunt_resistance 217.39;
	shunt_reactance 44.44;
}

object transformer_configuration {
	name feeder1_XF2_POLETOP_ABN_30;
	power_rating 30.00;
	powerA_rating 15.00;
	powerB_rating 15.00;
	powerC_rating 0.0;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 13800.0;
	secondary_voltage 208.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name feeder1_XF3_POLETOP_ABCN_112p5;
	power_rating 112.50;
	powerA_rating 37.50;
	powerB_rating 37.50;
	powerC_rating 37.50;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 13800.0;
	secondary_voltage 480.0;
	resistance 0.01450;
	reactance 0.02850;
	shunt_resistance 169.49;
	shunt_reactance 33.44;
}

object transformer_configuration {
	name feeder1_XF2_POLETOP_ACN_30;
	power_rating 30.00;
	powerA_rating 15.00;
	powerB_rating 0.0;
	powerC_rating 15.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 13800.0;
	secondary_voltage 208.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name feeder1_XF3_PADMOUNT_ABCN_30;
	power_rating 30.00;
	powerA_rating 10.00;
	powerB_rating 10.00;
	powerC_rating 10.00;
	install_type PADMOUNT;
	connect_type WYE_WYE;
	primary_voltage 13800.0;
	secondary_voltage 208.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name feeder1_XF2_PADMOUNT_ACN_75;
	power_rating 75.00;
	powerA_rating 37.50;
	powerB_rating 0.0;
	powerC_rating 37.50;
	install_type PADMOUNT;
	connect_type WYE_WYE;
	primary_voltage 13800.0;
	secondary_voltage 208.0;
	resistance 0.01600;
	reactance 0.02420;
	shunt_resistance 158.73;
	shunt_reactance 30.86;
}

object transformer_configuration {
	name feeder1_XF1_PADMOUNT_CN_200p0;
	power_rating 200.00;
	powerA_rating 0.0;
	powerB_rating 0.0;
	powerC_rating 200.00;
	install_type PADMOUNT;
	connect_type WYE_WYE;
	primary_voltage 13800.0;
	secondary_voltage 480.0;
	resistance 0.01300;
	reactance 0.03520;
	shunt_resistance 200.00;
	shunt_reactance 40.00;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_BN_37p5;
	power_rating 37.50;
	powerA_rating 0.0;
	powerB_rating 37.50;
	powerC_rating 0.0;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 13800.0;
	secondary_voltage 208.0;
	resistance 0.01750;
	reactance 0.02120;
	shunt_resistance 142.86;
	shunt_reactance 25.38;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_AN_100;
	power_rating 100.00;
	powerA_rating 100.00;
	powerB_rating 0.0;
	powerC_rating 0.0;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 13800.0;
	secondary_voltage 208.0;
	resistance 0.01450;
	reactance 0.02850;
	shunt_resistance 169.49;
	shunt_reactance 33.44;
}

object transformer_configuration {
	name feeder1_XF3_POLETOP_ABCN_75;
	power_rating 75.00;
	powerA_rating 25.00;
	powerB_rating 25.00;
	powerC_rating 25.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 13800.0;
	secondary_voltage 208.0;
	resistance 0.01600;
	reactance 0.02420;
	shunt_resistance 158.73;
	shunt_reactance 30.86;
}

object transformer_configuration {
	name feeder1_XF2_POLETOP_BCN_112p5;
	power_rating 112.50;
	powerA_rating 0.0;
	powerB_rating 56.25;
	powerC_rating 56.25;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 13800.0;
	secondary_voltage 480.0;
	resistance 0.01450;
	reactance 0.02850;
	shunt_resistance 169.49;
	shunt_reactance 33.44;
}

object transformer_configuration {
	name feeder1_XF2_POLETOP_BCN_30;
	power_rating 30.00;
	powerA_rating 0.0;
	powerB_rating 15.00;
	powerC_rating 15.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 13800.0;
	secondary_voltage 208.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_CN_200p0;
	power_rating 200.00;
	powerA_rating 0.0;
	powerB_rating 0.0;
	powerC_rating 200.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 13800.0;
	secondary_voltage 480.0;
	resistance 0.01300;
	reactance 0.03520;
	shunt_resistance 200.00;
	shunt_reactance 40.00;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_CN_10;
	power_rating 10.00;
	powerA_rating 0.0;
	powerB_rating 0.0;
	powerC_rating 10.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 13800.0;
	secondary_voltage 208.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_CN_75;
	power_rating 75.00;
	powerA_rating 0.0;
	powerB_rating 0.0;
	powerC_rating 75.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 13800.0;
	secondary_voltage 208.0;
	resistance 0.01600;
	reactance 0.02420;
	shunt_resistance 158.73;
	shunt_reactance 30.86;
}

object transformer_configuration {
	name feeder1_XF2_POLETOP_BCN_45;
	power_rating 45.00;
	powerA_rating 0.0;
	powerB_rating 22.50;
	powerC_rating 22.50;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 13800.0;
	secondary_voltage 208.0;
	resistance 0.01750;
	reactance 0.02120;
	shunt_resistance 142.86;
	shunt_reactance 25.38;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_BN_50;
	power_rating 50.00;
	powerA_rating 0.0;
	powerB_rating 50.00;
	powerC_rating 0.0;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 13800.0;
	secondary_voltage 208.0;
	resistance 0.01600;
	reactance 0.02420;
	shunt_resistance 158.73;
	shunt_reactance 30.86;
}

object transformer_configuration {
	name feeder1_XF2_POLETOP_ACN_45;
	power_rating 45.00;
	powerA_rating 22.50;
	powerB_rating 0.0;
	powerC_rating 22.50;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 13800.0;
	secondary_voltage 208.0;
	resistance 0.01750;
	reactance 0.02120;
	shunt_resistance 142.86;
	shunt_reactance 25.38;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_AN_50;
	power_rating 50.00;
	powerA_rating 50.00;
	powerB_rating 0.0;
	powerC_rating 0.0;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 13800.0;
	secondary_voltage 208.0;
	resistance 0.01600;
	reactance 0.02420;
	shunt_resistance 158.73;
	shunt_reactance 30.86;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_CN_25;
	power_rating 25.00;
	powerA_rating 0.0;
	powerB_rating 0.0;
	powerC_rating 25.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 13800.0;
	secondary_voltage 208.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_CN_37p5;
	power_rating 37.50;
	powerA_rating 0.0;
	powerB_rating 0.0;
	powerC_rating 37.50;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 13800.0;
	secondary_voltage 208.0;
	resistance 0.01750;
	reactance 0.02120;
	shunt_resistance 142.86;
	shunt_reactance 25.38;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_CN_100;
	power_rating 100.00;
	powerA_rating 0.0;
	powerB_rating 0.0;
	powerC_rating 100.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 13800.0;
	secondary_voltage 208.0;
	resistance 0.01450;
	reactance 0.02850;
	shunt_resistance 169.49;
	shunt_reactance 33.44;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_CN_50;
	power_rating 50.00;
	powerA_rating 0.0;
	powerB_rating 0.0;
	powerC_rating 50.00;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 13800.0;
	secondary_voltage 208.0;
	resistance 0.01600;
	reactance 0.02420;
	shunt_resistance 158.73;
	shunt_reactance 30.86;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_AN_200p0;
	power_rating 200.00;
	powerA_rating 200.00;
	powerB_rating 0.0;
	powerC_rating 0.0;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 13800.0;
	secondary_voltage 480.0;
	resistance 0.01300;
	reactance 0.03520;
	shunt_resistance 200.00;
	shunt_reactance 40.00;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_BN_200p0;
	power_rating 200.00;
	powerA_rating 0.0;
	powerB_rating 200.00;
	powerC_rating 0.0;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 13800.0;
	secondary_voltage 480.0;
	resistance 0.01300;
	reactance 0.03520;
	shunt_resistance 200.00;
	shunt_reactance 40.00;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_AN_25;
	power_rating 25.00;
	powerA_rating 25.00;
	powerB_rating 0.0;
	powerC_rating 0.0;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 13800.0;
	secondary_voltage 208.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_AN_5;
	power_rating 5.00;
	powerA_rating 5.00;
	powerB_rating 0.0;
	powerC_rating 0.0;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 13800.0;
	secondary_voltage 208.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_BN_300p0;
	power_rating 300.00;
	powerA_rating 0.0;
	powerB_rating 300.00;
	powerC_rating 0.0;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 13800.0;
	secondary_voltage 480.0;
	resistance 0.01300;
	reactance 0.04830;
	shunt_resistance 217.39;
	shunt_reactance 44.44;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_BN_75;
	power_rating 75.00;
	powerA_rating 0.0;
	powerB_rating 75.00;
	powerC_rating 0.0;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 13800.0;
	secondary_voltage 208.0;
	resistance 0.01600;
	reactance 0.02420;
	shunt_resistance 158.73;
	shunt_reactance 30.86;
}

object transformer_configuration {
	name feeder1_XF1_POLETOP_AN_75;
	power_rating 75.00;
	powerA_rating 75.00;
	powerB_rating 0.0;
	powerC_rating 0.0;
	install_type POLETOP;
	connect_type WYE_WYE;
	primary_voltage 13800.0;
	secondary_voltage 208.0;
	resistance 0.01600;
	reactance 0.02420;
	shunt_resistance 158.73;
	shunt_reactance 30.86;
}

object transformer_configuration {
	name feeder1_XF1_PADMOUNT_CN_10;
	power_rating 10.00;
	powerA_rating 0.0;
	powerB_rating 0.0;
	powerC_rating 10.00;
	install_type PADMOUNT;
	connect_type WYE_WYE;
	primary_voltage 13800.0;
	secondary_voltage 208.0;
	resistance 0.01900;
	reactance 0.01770;
	shunt_resistance 126.58;
	shunt_reactance 22.57;
}

object transformer_configuration {
	name substation_xfmr_config;
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 345000.00;
	secondary_voltage 13800.00;
	power_rating 20000.00;
	resistance 0.01;
	reactance 0.08;
	shunt_resistance 250.00;
	shunt_reactance 100.00;
}

object triplex_line_conductor {
	name feeder1_triplex_4/0_aa;
	resistance 0.48;
	geometric_mean_radius 0.0158;
	rating.summer.continuous 1000.0;
	rating.summer.emergency 1000.0;
	rating.winter.continuous 1000.0;
	rating.winter.emergency 1000.0;
}

object triplex_line_conductor {
	name feeder1_triplex_4/;
	resistance 0.48;
	geometric_mean_radius 0.0158;
	rating.summer.continuous 1000.0;
	rating.summer.emergency 1000.0;
	rating.winter.continuous 1000.0;
	rating.winter.emergency 1000.0;
}

object triplex_line_configuration {
	name feeder1_tpx_config;
	conductor_1 feeder1_triplex_4/0_aa;
	conductor_2 feeder1_triplex_4/0_aa;
	conductor_N feeder1_triplex_4/0_aa;
	insulation_thickness 0.08;
	diameter 0.522;
}

object triplex_line_configuration {
	name feeder1_ID_1940;
	conductor_1 feeder1_triplex_4/;
	conductor_2 feeder1_triplex_4/;
	conductor_N feeder1_triplex_4/;
	insulation_thickness 0.08;
	diameter 0.522;
}

object regulator_configuration {
	name feeder1_feeder_reg_cfg;
	Control OUTPUT_VOLTAGE;
	band_center 8300.0;
	band_width 133;
	connect_type WYE_WYE;
	time_delay 30;
	raise_taps 16;
	lower_taps 16;
	regulation 0.10;
	tap_pos_A 0;
	tap_pos_B 0;
	tap_pos_C 0;
}

object overhead_line_conductor {
	name feeder1_ID_1289;
	rating.summer.continuous 149.0;
	geometric_mean_radius 0.00663 ft;
	resistance 1.50000;
}

object overhead_line_conductor {
	name feeder1_ID_1290;
	rating.summer.continuous 256.0;
	geometric_mean_radius 0.01200 ft;
	resistance 0.16600;
}

object overhead_line_conductor {
	name feeder1_ID_1291;
	rating.summer.continuous 334.0;
	geometric_mean_radius 0.00814 ft;
	resistance 0.56300;
}

object overhead_line_conductor {
	name feeder1_ID_1292;
	rating.summer.continuous 360.0;
	geometric_mean_radius 0.01033 ft;
	resistance 0.47600;
}

object overhead_line_conductor {
	name feeder1_ID_1293;
	rating.summer.continuous 531.0;
	geometric_mean_radius 0.02240 ft;
	resistance 0.30600;
}

object line_spacing {
	name feeder1_ID_117;
	distance_BN 69.99999999996 in;
}

object line_spacing {
	name feeder1_ID_118;
	distance_CN 69.99999999996 in;
}

object line_spacing {
	name feeder1_ID_119;
	distance_AB 53.19999999996 in;
	distance_BC 53.19999999996 in;
	distance_AC 53.19999999996 in;
	distance_AN 80.49999999996 in;
	distance_BN 80.49999999996 in;
	distance_CN 80.49999999996 in;
}

object line_spacing {
	name feeder1_ID_120;
	distance_AN 69.99999999996 in;
}

object line_spacing {
	name feeder1_ID_121;
	distance_AC 87.99999999996 in;
	distance_AN 19.2 in;
	distance_CN 19.2 in;
}

object line_spacing {
	name feeder1_ID_122;
	distance_AB 87.99999999996 in;
	distance_AN 19.2 in;
	distance_BN 19.2 in;
}

object line_spacing {
	name feeder1_ID_123;
	distance_AN 360.0 in;
}

object line_spacing {
	name feeder1_ID_124;
	distance_BC 87.99999999996 in;
	distance_BN 19.2 in;
	distance_CN 19.2 in;
}

object line_spacing {
	name feeder1_ID_125;
	distance_CN 360.0 in;
}

object line_spacing {
	name feeder1_ID_126;
	distance_BN 360.0 in;
}

object line_spacing {
	name feeder1_ID_127;
	distance_BC 48.0 in;
	distance_BN 20.79999999996 in;
	distance_CN 20.79999999996 in;
}

object line_spacing {
	name feeder1_ID_128;
	distance_AB 12.0 in;
	distance_BC 12.0 in;
	distance_AC 12.0 in;
	distance_AN 360.0 in;
	distance_BN 360.0 in;
	distance_CN 360.0 in;
}

object line_spacing {
	name feeder1_ID_129;
	distance_AB 60.50000000004 in;
	distance_BC 60.50000000004 in;
	distance_AC 60.50000000004 in;
	distance_AN 114.99999999996 in;
	distance_BN 114.99999999996 in;
	distance_CN 114.99999999996 in;
}

object line_configuration {
	name feeder1_ID_88;
	conductor_B feeder1_ID_1289;
	conductor_N feeder1_ID_1289;
	spacing feeder1_ID_117;
}

object line_configuration {
	name feeder1_ID_89;
	conductor_C feeder1_ID_1289;
	conductor_N feeder1_ID_1289;
	spacing feeder1_ID_118;
}

object line_configuration {
	name feeder1_ID_90;
	conductor_A feeder1_ID_1290;
	conductor_B feeder1_ID_1290;
	conductor_C feeder1_ID_1290;
	conductor_N feeder1_ID_1290;
	spacing feeder1_ID_119;
}

object line_configuration {
	name feeder1_ID_91;
	conductor_A feeder1_ID_1290;
	conductor_B feeder1_ID_1290;
	conductor_C feeder1_ID_1290;
	conductor_N feeder1_ID_1290;
	spacing feeder1_ID_119;
}

object line_configuration {
	name feeder1_ID_92;
	conductor_A feeder1_ID_1291;
	conductor_B feeder1_ID_1291;
	conductor_C feeder1_ID_1291;
	conductor_N feeder1_ID_1291;
	spacing feeder1_ID_119;
}

object line_configuration {
	name feeder1_ID_93;
	conductor_A feeder1_ID_1292;
	conductor_B feeder1_ID_1292;
	conductor_C feeder1_ID_1292;
	conductor_N feeder1_ID_1292;
	spacing feeder1_ID_119;
}

object line_configuration {
	name feeder1_ID_94;
	conductor_A feeder1_ID_1292;
	conductor_B feeder1_ID_1292;
	conductor_C feeder1_ID_1292;
	conductor_N feeder1_ID_1292;
	spacing feeder1_ID_119;
}

object line_configuration {
	name feeder1_ID_95;
	conductor_A feeder1_ID_1289;
	conductor_N feeder1_ID_1289;
	spacing feeder1_ID_120;
}

object line_configuration {
	name feeder1_ID_96;
	conductor_A feeder1_ID_1290;
	conductor_C feeder1_ID_1290;
	conductor_N feeder1_ID_1290;
	spacing feeder1_ID_121;
}

object line_configuration {
	name feeder1_ID_97;
	conductor_A feeder1_ID_1293;
	conductor_B feeder1_ID_1293;
	conductor_C feeder1_ID_1293;
	conductor_N feeder1_ID_1293;
	spacing feeder1_ID_119;
}

object line_configuration {
	name feeder1_ID_98;
	conductor_A feeder1_ID_1289;
	conductor_B feeder1_ID_1289;
	conductor_N feeder1_ID_1289;
	spacing feeder1_ID_122;
}

object line_configuration {
	name feeder1_ID_99;
	conductor_A feeder1_ID_1289;
	conductor_B feeder1_ID_1289;
	conductor_C feeder1_ID_1289;
	conductor_N feeder1_ID_1289;
	spacing feeder1_ID_119;
}

object line_configuration {
	name feeder1_ID_100;
	conductor_A feeder1_ID_1289;
	conductor_C feeder1_ID_1289;
	conductor_N feeder1_ID_1289;
	spacing feeder1_ID_121;
}

object line_configuration {
	name feeder1_ID_101;
	conductor_A feeder1_ID_3892;
	conductor_N feeder1_ID_3892;
	spacing feeder1_ID_123;
}

object line_configuration {
	name feeder1_ID_102;
	conductor_B feeder1_ID_1289;
	conductor_C feeder1_ID_1289;
	conductor_N feeder1_ID_1289;
	spacing feeder1_ID_124;
}

object line_configuration {
	name feeder1_ID_103;
	conductor_C feeder1_ID_3892;
	conductor_N feeder1_ID_3892;
	spacing feeder1_ID_125;
}

object line_configuration {
	name feeder1_ID_104;
	conductor_B feeder1_ID_3892;
	conductor_N feeder1_ID_3892;
	spacing feeder1_ID_126;
}

object line_configuration {
	name feeder1_ID_105;
	conductor_B feeder1_ID_1290;
	conductor_N feeder1_ID_1290;
	spacing feeder1_ID_117;
}

object line_configuration {
	name feeder1_ID_106;
	conductor_C feeder1_ID_1290;
	conductor_N feeder1_ID_1290;
	spacing feeder1_ID_118;
}

object line_configuration {
	name feeder1_ID_107;
	conductor_A feeder1_ID_1291;
	conductor_B feeder1_ID_1291;
	conductor_C feeder1_ID_1291;
	conductor_N feeder1_ID_1291;
	spacing feeder1_ID_119;
}

object line_configuration {
	name feeder1_ID_108;
	conductor_A feeder1_ID_1290;
	conductor_B feeder1_ID_1290;
	conductor_N feeder1_ID_1290;
	spacing feeder1_ID_122;
}

object line_configuration {
	name feeder1_ID_109;
	conductor_A feeder1_ID_1289;
	conductor_N feeder1_ID_1289;
	spacing feeder1_ID_120;
}

object line_configuration {
	name feeder1_ID_110;
	conductor_B feeder1_ID_1289;
	conductor_C feeder1_ID_1289;
	conductor_N feeder1_ID_1289;
	spacing feeder1_ID_127;
}

object line_configuration {
	name feeder1_ID_111;
	conductor_A feeder1_ID_1289;
	conductor_B feeder1_ID_1289;
	conductor_C feeder1_ID_1289;
	conductor_N feeder1_ID_1289;
	spacing feeder1_ID_119;
}

object line_configuration {
	name feeder1_ID_112;
	conductor_C feeder1_ID_1289;
	conductor_N feeder1_ID_1289;
	spacing feeder1_ID_118;
}

object line_configuration {
	name feeder1_ID_113;
	conductor_A feeder1_ID_1290;
	conductor_N feeder1_ID_1290;
	spacing feeder1_ID_120;
}

object line_configuration {
	name feeder1_ID_114;
	conductor_A feeder1_ID_3892;
	conductor_B feeder1_ID_3892;
	conductor_C feeder1_ID_3892;
	conductor_N feeder1_ID_3892;
	spacing feeder1_ID_128;
}

object line_configuration {
	name feeder1_ID_115;
	conductor_A feeder1_ID_1290;
	conductor_B feeder1_ID_1290;
	conductor_C feeder1_ID_1290;
	conductor_N feeder1_ID_1290;
	spacing feeder1_ID_129;
}

object line_configuration {
	name feeder1_ID_116;
	conductor_B feeder1_ID_1289;
	conductor_C feeder1_ID_1289;
	conductor_N feeder1_ID_1289;
	spacing feeder1_ID_124;
}

object underground_line_conductor {
	name feeder1_ID_3892;
	rating.summer.continuous 112.0;
	outer_diameter 1.09;
	conductor_gmr 0.0088 ft;
	conductor_diameter 0.292;
	conductor_resistance 1.38336;
	neutral_gmr 0.00208 ft;
	neutral_resistance 14.87;
	neutral_diameter 0.0641;
	neutral_strands 6.0;
	insulation_relative_permitivitty 2.3;
}

object fuse {
	name R4_12_47_1_fuse_1;
	phases CN;
	from R4_12_47_1_node_515;
	to R4_12_47_1_node_2;
	current_limit 1200;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_2;
	phases CN;
	from R4_12_47_1_node_7;
	to R4_12_47_1_node_6;
	current_limit 400;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_3;
	phases CN;
	from R4_12_47_1_node_499;
	to R4_12_47_1_node_29;
	current_limit 560;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_4;
	phases ABCN;
	from R4_12_47_1_node_40;
	to R4_12_47_1_node_39;
	current_limit 630;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_5;
	phases AN;
	from R4_12_47_1_node_49;
	to R4_12_47_1_node_54;
	current_limit 2000;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_6;
	phases AN;
	from R4_12_47_1_node_55;
	to R4_12_47_1_node_60;
	current_limit 2000;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_7;
	phases BN;
	from R4_12_47_1_node_62;
	to R4_12_47_1_node_63;
	current_limit 560;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_8;
	phases CN;
	from R4_12_47_1_node_56;
	to R4_12_47_1_node_64;
	current_limit 999999;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_9;
	phases CN;
	from R4_12_47_1_node_71;
	to R4_12_47_1_node_72;
	current_limit 400;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_10;
	phases BN;
	from R4_12_47_1_node_78;
	to R4_12_47_1_node_77;
	current_limit 999999;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_11;
	phases ACN;
	from R4_12_47_1_node_510;
	to R4_12_47_1_node_85;
	current_limit 400;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_12;
	phases BN;
	from R4_12_47_1_node_89;
	to R4_12_47_1_node_88;
	current_limit 560;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_13;
	phases BN;
	from R4_12_47_1_node_105;
	to R4_12_47_1_node_92;
	current_limit 999999;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_14;
	phases CN;
	from R4_12_47_1_node_111;
	to R4_12_47_1_node_112;
	current_limit 200;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_15;
	phases BN;
	from R4_12_47_1_node_115;
	to R4_12_47_1_node_116;
	current_limit 560;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_16;
	phases BN;
	from R4_12_47_1_node_119;
	to R4_12_47_1_node_120;
	current_limit 560;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_17;
	phases ACN;
	from R4_12_47_1_node_494;
	to R4_12_47_1_node_122;
	current_limit 800;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_18;
	phases AN;
	from R4_12_47_1_node_127;
	to R4_12_47_1_node_128;
	current_limit 999999;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_19;
	phases AN;
	from R4_12_47_1_node_41;
	to R4_12_47_1_node_129;
	current_limit 999999;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_20;
	phases CN;
	from R4_12_47_1_node_504;
	to R4_12_47_1_node_133;
	current_limit 2000;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_21;
	phases BN;
	from R4_12_47_1_node_560;
	to R4_12_47_1_node_140;
	current_limit 999999;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_22;
	phases AN;
	from R4_12_47_1_node_144;
	to R4_12_47_1_node_143;
	current_limit 400;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_23;
	phases BN;
	from R4_12_47_1_node_149;
	to R4_12_47_1_node_148;
	current_limit 1200;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_24;
	phases CN;
	from R4_12_47_1_node_151;
	to R4_12_47_1_node_152;
	current_limit 1200;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_25;
	phases CN;
	from R4_12_47_1_node_150;
	to R4_12_47_1_node_153;
	current_limit 1200;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_26;
	phases BN;
	from R4_12_47_1_node_164;
	to R4_12_47_1_node_165;
	current_limit 560;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_27;
	phases AN;
	from R4_12_47_1_node_168;
	to R4_12_47_1_node_167;
	current_limit 400;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_28;
	phases AN;
	from R4_12_47_1_node_171;
	to R4_12_47_1_node_172;
	current_limit 999999;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_29;
	phases AN;
	from R4_12_47_1_node_174;
	to R4_12_47_1_node_173;
	current_limit 200;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_30;
	phases AN;
	from R4_12_47_1_node_176;
	to R4_12_47_1_node_177;
	current_limit 800;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_31;
	phases BN;
	from R4_12_47_1_node_489;
	to R4_12_47_1_node_183;
	current_limit 560;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_32;
	phases ABN;
	from R4_12_47_1_node_491;
	to R4_12_47_1_node_187;
	current_limit 800;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_33;
	phases BCN;
	from R4_12_47_1_node_495;
	to R4_12_47_1_node_201;
	current_limit 2000;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_34;
	phases BN;
	from R4_12_47_1_node_497;
	to R4_12_47_1_node_206;
	current_limit 800;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_35;
	phases ABN;
	from R4_12_47_1_node_500;
	to R4_12_47_1_node_216;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_36;
	phases AN;
	from R4_12_47_1_node_502;
	to R4_12_47_1_node_220;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_37;
	phases ABCN;
	from R4_12_47_1_node_503;
	to R4_12_47_1_node_223;
	current_limit 560;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_38;
	phases CN;
	from R4_12_47_1_node_511;
	to R4_12_47_1_node_240;
	current_limit 999999;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_39;
	phases BN;
	from R4_12_47_1_node_512;
	to R4_12_47_1_node_250;
	current_limit 280;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_40;
	phases BN;
	from R4_12_47_1_node_16;
	to R4_12_47_1_node_253;
	current_limit 280;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_41;
	phases CN;
	from R4_12_47_1_node_513;
	to R4_12_47_1_node_255;
	current_limit 200;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_42;
	phases BN;
	from R4_12_47_1_node_514;
	to R4_12_47_1_node_257;
	current_limit 280;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_43;
	phases CN;
	from R4_12_47_1_node_516;
	to R4_12_47_1_node_268;
	current_limit 999999;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_44;
	phases CN;
	from R4_12_47_1_node_519;
	to R4_12_47_1_node_277;
	current_limit 400;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_45;
	phases CN;
	from R4_12_47_1_node_521;
	to R4_12_47_1_node_290;
	current_limit 400;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_46;
	phases CN;
	from R4_12_47_1_node_526;
	to R4_12_47_1_node_314;
	current_limit 999999;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_47;
	phases ABCN;
	from R4_12_47_1_node_4;
	to R4_12_47_1_node_337;
	current_limit 999999;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_48;
	phases AN;
	from R4_12_47_1_node_527;
	to R4_12_47_1_node_338;
	current_limit 999999;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_49;
	phases AN;
	from R4_12_47_1_node_530;
	to R4_12_47_1_node_346;
	current_limit 999999;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_50;
	phases BN;
	from R4_12_47_1_node_531;
	to R4_12_47_1_node_359;
	current_limit 999999;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_51;
	phases AN;
	from R4_12_47_1_node_69;
	to R4_12_47_1_node_376;
	current_limit 400;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_52;
	phases AN;
	from R4_12_47_1_node_490;
	to R4_12_47_1_node_388;
	current_limit 800;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_53;
	phases ABN;
	from R4_12_47_1_node_492;
	to R4_12_47_1_node_393;
	current_limit 999999;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_54;
	phases BN;
	from R4_12_47_1_node_20;
	to R4_12_47_1_node_397;
	current_limit 800;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_55;
	phases CN;
	from R4_12_47_1_node_496;
	to R4_12_47_1_node_403;
	current_limit 800;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_56;
	phases CN;
	from R4_12_47_1_node_498;
	to R4_12_47_1_node_406;
	current_limit 800;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_57;
	phases BN;
	from R4_12_47_1_node_1;
	to R4_12_47_1_node_409;
	current_limit 400;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_58;
	phases BN;
	from R4_12_47_1_node_509;
	to R4_12_47_1_node_411;
	current_limit 560;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_59;
	phases CN;
	from R4_12_47_1_node_15;
	to R4_12_47_1_node_413;
	current_limit 560;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_60;
	phases CN;
	from R4_12_47_1_node_110;
	to R4_12_47_1_node_419;
	current_limit 999999;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_61;
	phases ABCN;
	from R4_12_47_1_node_3;
	to R4_12_47_1_node_429;
	current_limit 999999;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_62;
	phases AN;
	from R4_12_47_1_node_520;
	to R4_12_47_1_node_435;
	current_limit 999999;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_63;
	phases ACN;
	from R4_12_47_1_node_522;
	to R4_12_47_1_node_437;
	current_limit 999999;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_64;
	phases BN;
	from R4_12_47_1_node_523;
	to R4_12_47_1_node_445;
	current_limit 999999;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_65;
	phases CN;
	from R4_12_47_1_node_524;
	to R4_12_47_1_node_446;
	current_limit 800;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_66;
	phases AN;
	from R4_12_47_1_node_525;
	to R4_12_47_1_node_449;
	current_limit 2000;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_67;
	phases CN;
	from R4_12_47_1_node_505;
	to R4_12_47_1_node_506;
	current_limit 800;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_68;
	phases CN;
	from R4_12_47_1_node_506;
	to R4_12_47_1_node_534;
	current_limit 800;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_69;
	phases CN;
	from R4_12_47_1_node_507;
	to R4_12_47_1_node_535;
	current_limit 1200;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_70;
	phases AN;
	from R4_12_47_1_node_508;
	to R4_12_47_1_node_536;
	current_limit 999999;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_71;
	phases ABCN;
	from R4_12_47_1_node_517;
	to R4_12_47_1_node_537;
	current_limit 630;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_72;
	phases BN;
	from R4_12_47_1_node_529;
	to R4_12_47_1_node_538;
	current_limit 1200;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_73;
	phases BN;
	from R4_12_47_1_node_487;
	to R4_12_47_1_node_539;
	current_limit 999999;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_74;
	phases BN;
	from R4_12_47_1_node_528;
	to R4_12_47_1_node_540;
	current_limit 999999;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_75;
	phases AN;
	from R4_12_47_1_node_548;
	to R4_12_47_1_node_549;
	current_limit 1200;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_76;
	phases CN;
	from R4_12_47_1_node_556;
	to R4_12_47_1_node_554;
	current_limit 999999;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_77;
	phases CN;
	from R4_12_47_1_node_558;
	to R4_12_47_1_node_559;
	current_limit 2000;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_78;
	phases BN;
	from R4_12_47_1_node_43;
	to R4_12_47_1_node_563;
	current_limit 999999;
	status CLOSED;
	mean_replacement_time 3600;
}

object fuse {
	name R4_12_47_1_fuse_79;
	phases BN;
	from R4_12_47_1_node_564;
	to R4_12_47_1_node_565;
	current_limit 560;
	status CLOSED;
	mean_replacement_time 3600;
}

object switch {
	name R4_12_47_1_switch_1;
	phases ABCN;
	from R4_12_47_1_node_45;
	to R4_12_47_1_node_46;
	status CLOSED;
}

object switch {
	name R4_12_47_1_switch_3;
	phases ABCN;
	from R4_12_47_1_node_159;
	to R4_12_47_1_node_160;
	status CLOSED;
}

object switch {
	name R4_12_47_1_switch_4;
	phases ABCN;
	from R4_12_47_1_node_162;
	to R4_12_47_1_node_161;
	status CLOSED;
}

object switch {
	name R4_12_47_1_switch_5;
	phases ABCN;
	from R4_12_47_1_node_190;
	to R4_12_47_1_node_493;
	status CLOSED;
}

object switch {
	name R4_12_47_1_switch_6;
	phases ABCN;
	from R4_12_47_1_node_219;
	to R4_12_47_1_node_501;
	status CLOSED;
}

object switch {
	name R4_12_47_1_switch_7;
	phases ABCN;
	from R4_12_47_1_node_275;
	to R4_12_47_1_node_518;
	status CLOSED;
}

object switch {
	name R4_12_47_1_switch_8;
	phases ABCN;
	from R4_12_47_1_node_179;
	to R4_12_47_1_node_541;
	status CLOSED;
}

object recloser {
	name R4_12_47_1_recloser_1;
	phases ABCN;
	from R4_12_47_1_node_8;
	to R4_12_47_1_node_9;
	status CLOSED;
	operating_mode INDIVIDUAL;
	phase_A_state CLOSED;
	phase_B_state CLOSED;
	phase_C_state CLOSED;
	retry_time 1.0 s;
	max_number_of_tries 3;
	number_of_tries 0;
}

object overhead_line {
	name R4_12_47_1_ol_1;
	phases BN;
	from R4_12_47_1_node_219;
	to R4_12_47_1_node_1;
	length 19.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_2;
	phases ABCN;
	from R4_12_47_1_node_180;
	to R4_12_47_1_node_3;
	length 8.000;
	configuration feeder1_ID_90;
}

object overhead_line {
	name R4_12_47_1_ol_3;
	phases ABCN;
	from R4_12_47_1_node_340;
	to R4_12_47_1_node_4;
	length 106.000;
	configuration feeder1_ID_91;
}

object overhead_line {
	name R4_12_47_1_ol_4;
	phases ABCN;
	from R4_12_47_1_node_254;
	to R4_12_47_1_node_5;
	length 672.000;
	configuration feeder1_ID_92;
}

object overhead_line {
	name R4_12_47_1_ol_5;
	phases CN;
	from R4_12_47_1_node_5;
	to R4_12_47_1_node_7;
	length 12.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_6;
	phases ABCN;
	from R4_12_47_1_node_5;
	to R4_12_47_1_node_8;
	length 299.000;
	configuration feeder1_ID_92;
}

object overhead_line {
	name R4_12_47_1_ol_7;
	phases CN;
	from R4_12_47_1_node_9;
	to R4_12_47_1_node_10;
	length 181.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_8;
	phases ABCN;
	from R4_12_47_1_node_396;
	to R4_12_47_1_node_11;
	length 702.000;
	configuration feeder1_ID_91;
}

object overhead_line {
	name R4_12_47_1_ol_9;
	phases BN;
	from R4_12_47_1_node_462;
	to R4_12_47_1_node_12;
	length 396.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_10;
	phases CN;
	from R4_12_47_1_node_413;
	to R4_12_47_1_node_13;
	length 657.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_11;
	phases ABCN;
	from R4_12_47_1_node_272;
	to R4_12_47_1_node_14;
	length 115.000;
	configuration feeder1_ID_93;
}

object overhead_line {
	name R4_12_47_1_ol_12;
	phases CN;
	from R4_12_47_1_node_251;
	to R4_12_47_1_node_15;
	length 11.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_13;
	phases BN;
	from R4_12_47_1_node_252;
	to R4_12_47_1_node_16;
	length 9.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_14;
	phases ABCN;
	from R4_12_47_1_node_551;
	to R4_12_47_1_node_17;
	length 525.000;
	configuration feeder1_ID_94;
}

object overhead_line {
	name R4_12_47_1_ol_15;
	phases CN;
	from R4_12_47_1_node_17;
	to R4_12_47_1_node_18;
	length 113.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_16;
	phases ABCN;
	from R4_12_47_1_node_22;
	to R4_12_47_1_node_19;
	length 154.000;
	configuration feeder1_ID_90;
}

object overhead_line {
	name R4_12_47_1_ol_17;
	phases BN;
	from R4_12_47_1_node_19;
	to R4_12_47_1_node_20;
	length 15.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_18;
	phases ABCN;
	from R4_12_47_1_node_194;
	to R4_12_47_1_node_21;
	length 401.000;
	configuration feeder1_ID_91;
}

object overhead_line {
	name R4_12_47_1_ol_19;
	phases ABCN;
	from R4_12_47_1_node_21;
	to R4_12_47_1_node_22;
	length 295.000;
	configuration feeder1_ID_91;
}

object overhead_line {
	name R4_12_47_1_ol_20;
	phases ABCN;
	from R4_12_47_1_node_21;
	to R4_12_47_1_node_23;
	length 100.000;
	configuration feeder1_ID_91;
}

object overhead_line {
	name R4_12_47_1_ol_21;
	phases AN;
	from R4_12_47_1_node_25;
	to R4_12_47_1_node_24;
	length 376.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_22;
	phases AN;
	from R4_12_47_1_node_568;
	to R4_12_47_1_node_25;
	length 234.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_23;
	phases ACN;
	from R4_12_47_1_node_437;
	to R4_12_47_1_node_26;
	length 140.000;
	configuration feeder1_ID_96;
}

object overhead_line {
	name R4_12_47_1_ol_24;
	phases ACN;
	from R4_12_47_1_node_307;
	to R4_12_47_1_node_27;
	length 214.000;
	configuration feeder1_ID_96;
}

object overhead_line {
	name R4_12_47_1_ol_25;
	phases CN;
	from R4_12_47_1_node_29;
	to R4_12_47_1_node_28;
	length 246.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_26;
	phases CN;
	from R4_12_47_1_node_109;
	to R4_12_47_1_node_30;
	length 399.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_27;
	phases CN;
	from R4_12_47_1_node_2;
	to R4_12_47_1_node_31;
	length 572.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_28;
	phases ABCN;
	from R4_12_47_1_node_372;
	to R4_12_47_1_node_32;
	length 221.000;
	configuration feeder1_ID_97;
}

object overhead_line {
	name R4_12_47_1_ol_29;
	phases ABN;
	from R4_12_47_1_node_32;
	to R4_12_47_1_node_33;
	length 225.000;
	configuration feeder1_ID_98;
}

object overhead_line {
	name R4_12_47_1_ol_30;
	phases ABCN;
	from R4_12_47_1_node_32;
	to R4_12_47_1_node_34;
	length 105.000;
	configuration feeder1_ID_97;
}

object overhead_line {
	name R4_12_47_1_ol_31;
	phases AN;
	from R4_12_47_1_node_34;
	to R4_12_47_1_node_35;
	length 95.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_32;
	phases ABCN;
	from R4_12_47_1_node_34;
	to R4_12_47_1_node_36;
	length 390.000;
	configuration feeder1_ID_97;
}

object overhead_line {
	name R4_12_47_1_ol_33;
	phases ABCN;
	from R4_12_47_1_node_50;
	to R4_12_47_1_node_37;
	length 157.000;
	configuration feeder1_ID_97;
}

object overhead_line {
	name R4_12_47_1_ol_34;
	phases ABCN;
	from R4_12_47_1_node_37;
	to R4_12_47_1_node_38;
	length 85.000;
	configuration feeder1_ID_97;
}

object overhead_line {
	name R4_12_47_1_ol_35;
	phases ABCN;
	from R4_12_47_1_node_38;
	to R4_12_47_1_node_40;
	length 12.000;
	configuration feeder1_ID_99;
}

object overhead_line {
	name R4_12_47_1_ol_36;
	phases AN;
	from R4_12_47_1_node_35;
	to R4_12_47_1_node_41;
	length 12.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_37;
	phases BN;
	from R4_12_47_1_node_341;
	to R4_12_47_1_node_42;
	length 265.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_38;
	phases BN;
	from R4_12_47_1_node_42;
	to R4_12_47_1_node_43;
	length 12.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_39;
	phases BN;
	from R4_12_47_1_node_42;
	to R4_12_47_1_node_44;
	length 125.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_40;
	phases ABCN;
	from R4_12_47_1_node_394;
	to R4_12_47_1_node_45;
	length 1666.000;
	configuration feeder1_ID_91;
}

object overhead_line {
	name R4_12_47_1_ol_41;
	phases ACN;
	from R4_12_47_1_node_436;
	to R4_12_47_1_node_47;
	length 90.000;
	configuration feeder1_ID_100;
}

object overhead_line {
	name R4_12_47_1_ol_42;
	phases AN;
	from R4_12_47_1_node_36;
	to R4_12_47_1_node_49;
	length 83.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_43;
	phases ABCN;
	from R4_12_47_1_node_36;
	to R4_12_47_1_node_50;
	length 324.000;
	configuration feeder1_ID_97;
}

object overhead_line {
	name R4_12_47_1_ol_44;
	phases ACN;
	from R4_12_47_1_node_50;
	to R4_12_47_1_node_51;
	length 75.000;
	configuration feeder1_ID_100;
}

object overhead_line {
	name R4_12_47_1_ol_45;
	phases BCN;
	from R4_12_47_1_node_37;
	to R4_12_47_1_node_52;
	length 95.000;
	configuration feeder1_ID_102;
}

object overhead_line {
	name R4_12_47_1_ol_46;
	phases AN;
	from R4_12_47_1_node_51;
	to R4_12_47_1_node_55;
	length 12.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_47;
	phases CN;
	from R4_12_47_1_node_51;
	to R4_12_47_1_node_56;
	length 12.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_48;
	phases CN;
	from R4_12_47_1_node_52;
	to R4_12_47_1_node_61;
	length 12.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_49;
	phases BN;
	from R4_12_47_1_node_52;
	to R4_12_47_1_node_62;
	length 12.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_50;
	phases AN;
	from R4_12_47_1_node_375;
	to R4_12_47_1_node_69;
	length 15.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_51;
	phases CN;
	from R4_12_47_1_node_73;
	to R4_12_47_1_node_70;
	length 259.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_52;
	phases CN;
	from R4_12_47_1_node_225;
	to R4_12_47_1_node_71;
	length 15.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_53;
	phases CN;
	from R4_12_47_1_node_72;
	to R4_12_47_1_node_73;
	length 236.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_54;
	phases ABCN;
	from R4_12_47_1_node_375;
	to R4_12_47_1_node_76;
	length 33.000;
	configuration feeder1_ID_97;
}

object overhead_line {
	name R4_12_47_1_ol_55;
	phases BN;
	from R4_12_47_1_node_76;
	to R4_12_47_1_node_78;
	length 12.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_56;
	phases ACN;
	from R4_12_47_1_node_85;
	to R4_12_47_1_node_86;
	length 282.000;
	configuration feeder1_ID_100;
}

object overhead_line {
	name R4_12_47_1_ol_57;
	phases BN;
	from R4_12_47_1_node_344;
	to R4_12_47_1_node_87;
	length 183.000;
	configuration feeder1_ID_105;
}

object overhead_line {
	name R4_12_47_1_ol_58;
	phases BN;
	from R4_12_47_1_node_87;
	to R4_12_47_1_node_89;
	length 168.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_59;
	phases BN;
	from R4_12_47_1_node_106;
	to R4_12_47_1_node_90;
	length 387.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_60;
	phases BN;
	from R4_12_47_1_node_90;
	to R4_12_47_1_node_91;
	length 290.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_61;
	phases BN;
	from R4_12_47_1_node_92;
	to R4_12_47_1_node_93;
	length 225.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_62;
	phases BN;
	from R4_12_47_1_node_92;
	to R4_12_47_1_node_94;
	length 140.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_63;
	phases BN;
	from R4_12_47_1_node_92;
	to R4_12_47_1_node_95;
	length 474.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_64;
	phases BN;
	from R4_12_47_1_node_95;
	to R4_12_47_1_node_96;
	length 430.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_65;
	phases BN;
	from R4_12_47_1_node_95;
	to R4_12_47_1_node_97;
	length 255.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_66;
	phases BN;
	from R4_12_47_1_node_97;
	to R4_12_47_1_node_98;
	length 252.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_67;
	phases BN;
	from R4_12_47_1_node_97;
	to R4_12_47_1_node_99;
	length 215.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_68;
	phases BN;
	from R4_12_47_1_node_99;
	to R4_12_47_1_node_100;
	length 126.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_69;
	phases BN;
	from R4_12_47_1_node_102;
	to R4_12_47_1_node_101;
	length 689.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_70;
	phases BN;
	from R4_12_47_1_node_103;
	to R4_12_47_1_node_102;
	length 486.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_71;
	phases BN;
	from R4_12_47_1_node_99;
	to R4_12_47_1_node_103;
	length 208.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_72;
	phases BN;
	from R4_12_47_1_node_99;
	to R4_12_47_1_node_104;
	length 473.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_73;
	phases BN;
	from R4_12_47_1_node_90;
	to R4_12_47_1_node_105;
	length 12.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_74;
	phases BN;
	from R4_12_47_1_node_140;
	to R4_12_47_1_node_106;
	length 549.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_75;
	phases BN;
	from R4_12_47_1_node_106;
	to R4_12_47_1_node_107;
	length 374.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_76;
	phases BN;
	from R4_12_47_1_node_107;
	to R4_12_47_1_node_108;
	length 303.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_77;
	phases CN;
	from R4_12_47_1_node_31;
	to R4_12_47_1_node_109;
	length 132.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_78;
	phases CN;
	from R4_12_47_1_node_265;
	to R4_12_47_1_node_110;
	length 215.000;
	configuration feeder1_ID_106;
}

object overhead_line {
	name R4_12_47_1_ol_79;
	phases CN;
	from R4_12_47_1_node_226;
	to R4_12_47_1_node_111;
	length 12.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_80;
	phases BN;
	from R4_12_47_1_node_343;
	to R4_12_47_1_node_113;
	length 1184.000;
	configuration feeder1_ID_105;
}

object overhead_line {
	name R4_12_47_1_ol_81;
	phases BN;
	from R4_12_47_1_node_169;
	to R4_12_47_1_node_114;
	length 232.000;
	configuration feeder1_ID_105;
}

object overhead_line {
	name R4_12_47_1_ol_82;
	phases BN;
	from R4_12_47_1_node_113;
	to R4_12_47_1_node_115;
	length 10.000;
	configuration feeder1_ID_105;
}

object overhead_line {
	name R4_12_47_1_ol_83;
	phases BN;
	from R4_12_47_1_node_113;
	to R4_12_47_1_node_119;
	length 88.000;
	configuration feeder1_ID_105;
}

object overhead_line {
	name R4_12_47_1_ol_84;
	phases ABCN;
	from R4_12_47_1_node_11;
	to R4_12_47_1_node_121;
	length 52.000;
	configuration feeder1_ID_99;
}

object overhead_line {
	name R4_12_47_1_ol_85;
	phases ACN;
	from R4_12_47_1_node_122;
	to R4_12_47_1_node_123;
	length 300.000;
	configuration feeder1_ID_100;
}

object overhead_line {
	name R4_12_47_1_ol_86;
	phases CN;
	from R4_12_47_1_node_311;
	to R4_12_47_1_node_124;
	length 100.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_87;
	phases BN;
	from R4_12_47_1_node_113;
	to R4_12_47_1_node_125;
	length 363.000;
	configuration feeder1_ID_105;
}

object overhead_line {
	name R4_12_47_1_ol_88;
	phases BN;
	from R4_12_47_1_node_125;
	to R4_12_47_1_node_126;
	length 220.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_89;
	phases AN;
	from R4_12_47_1_node_35;
	to R4_12_47_1_node_127;
	length 10.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_90;
	phases AN;
	from R4_12_47_1_node_412;
	to R4_12_47_1_node_136;
	length 1067.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_91;
	phases AN;
	from R4_12_47_1_node_136;
	to R4_12_47_1_node_137;
	length 80.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_92;
	phases BN;
	from R4_12_47_1_node_114;
	to R4_12_47_1_node_138;
	length 306.000;
	configuration feeder1_ID_105;
}

object overhead_line {
	name R4_12_47_1_ol_93;
	phases ABCN;
	from R4_12_47_1_node_227;
	to R4_12_47_1_node_139;
	length 474.000;
	configuration feeder1_ID_91;
}

object overhead_line {
	name R4_12_47_1_ol_94;
	phases BN;
	from R4_12_47_1_node_471;
	to R4_12_47_1_node_141;
	length 159.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_95;
	phases ABCN;
	from R4_12_47_1_node_146;
	to R4_12_47_1_node_142;
	length 79.000;
	configuration feeder1_ID_97;
}

object overhead_line {
	name R4_12_47_1_ol_96;
	phases AN;
	from R4_12_47_1_node_142;
	to R4_12_47_1_node_144;
	length 12.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_97;
	phases ABCN;
	from R4_12_47_1_node_373;
	to R4_12_47_1_node_145;
	length 182.000;
	configuration feeder1_ID_97;
}

object overhead_line {
	name R4_12_47_1_ol_98;
	phases ABCN;
	from R4_12_47_1_node_145;
	to R4_12_47_1_node_146;
	length 327.000;
	configuration feeder1_ID_97;
}

object overhead_line {
	name R4_12_47_1_ol_99;
	phases BN;
	from R4_12_47_1_node_145;
	to R4_12_47_1_node_149;
	length 10.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_100;
	phases CN;
	from R4_12_47_1_node_146;
	to R4_12_47_1_node_150;
	length 10.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_101;
	phases CN;
	from R4_12_47_1_node_142;
	to R4_12_47_1_node_151;
	length 10.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_102;
	phases CN;
	from R4_12_47_1_node_297;
	to R4_12_47_1_node_156;
	length 53.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_103;
	phases CN;
	from R4_12_47_1_node_156;
	to R4_12_47_1_node_157;
	length 157.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_104;
	phases CN;
	from R4_12_47_1_node_302;
	to R4_12_47_1_node_158;
	length 235.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_105;
	phases ABCN;
	from R4_12_47_1_node_571;
	to R4_12_47_1_node_159;
	length 68.000;
	configuration feeder1_ID_97;
}

object overhead_line {
	name R4_12_47_1_ol_106;
	phases ABCN;
	from R4_12_47_1_node_159;
	to R4_12_47_1_node_162;
	length 32.000;
	configuration feeder1_ID_97;
}

object overhead_line {
	name R4_12_47_1_ol_107;
	phases BN;
	from R4_12_47_1_node_107;
	to R4_12_47_1_node_163;
	length 452.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_108;
	phases BN;
	from R4_12_47_1_node_138;
	to R4_12_47_1_node_164;
	length 356.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_109;
	phases AN;
	from R4_12_47_1_node_211;
	to R4_12_47_1_node_168;
	length 81.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_110;
	phases BN;
	from R4_12_47_1_node_125;
	to R4_12_47_1_node_169;
	length 288.000;
	configuration feeder1_ID_105;
}

object overhead_line {
	name R4_12_47_1_ol_111;
	phases AN;
	from R4_12_47_1_node_172;
	to R4_12_47_1_node_170;
	length 629.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_112;
	phases AN;
	from R4_12_47_1_node_241;
	to R4_12_47_1_node_171;
	length 10.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_113;
	phases AN;
	from R4_12_47_1_node_172;
	to R4_12_47_1_node_174;
	length 16.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_114;
	phases BN;
	from R4_12_47_1_node_104;
	to R4_12_47_1_node_175;
	length 247.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_115;
	phases AN;
	from R4_12_47_1_node_170;
	to R4_12_47_1_node_176;
	length 6.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_116;
	phases ABCN;
	from R4_12_47_1_node_259;
	to R4_12_47_1_node_179;
	length 208.000;
	configuration feeder1_ID_90;
}

object overhead_line {
	name R4_12_47_1_ol_117;
	phases ABCN;
	from R4_12_47_1_node_281;
	to R4_12_47_1_node_180;
	length 167.000;
	configuration feeder1_ID_90;
}

object overhead_line {
	name R4_12_47_1_ol_118;
	phases ABCN;
	from R4_12_47_1_node_429;
	to R4_12_47_1_node_181;
	length 172.000;
	configuration feeder1_ID_90;
}

object overhead_line {
	name R4_12_47_1_ol_119;
	phases ABCN;
	from R4_12_47_1_node_387;
	to R4_12_47_1_node_182;
	length 603.000;
	configuration feeder1_ID_107;
}

object overhead_line {
	name R4_12_47_1_ol_120;
	phases ABCN;
	from R4_12_47_1_node_493;
	to R4_12_47_1_node_184;
	length 99.000;
	configuration feeder1_ID_107;
}

object overhead_line {
	name R4_12_47_1_ol_121;
	phases ABN;
	from R4_12_47_1_node_187;
	to R4_12_47_1_node_185;
	length 320.000;
	configuration feeder1_ID_108;
}

object overhead_line {
	name R4_12_47_1_ol_122;
	phases AN;
	from R4_12_47_1_node_388;
	to R4_12_47_1_node_186;
	length 105.000;
	configuration feeder1_ID_109;
}

object overhead_line {
	name R4_12_47_1_ol_123;
	phases ABN;
	from R4_12_47_1_node_390;
	to R4_12_47_1_node_188;
	length 439.000;
	configuration feeder1_ID_108;
}

object overhead_line {
	name R4_12_47_1_ol_124;
	phases ABN;
	from R4_12_47_1_node_389;
	to R4_12_47_1_node_189;
	length 534.000;
	configuration feeder1_ID_108;
}

object overhead_line {
	name R4_12_47_1_ol_125;
	phases ABCN;
	from R4_12_47_1_node_281;
	to R4_12_47_1_node_190;
	length 169.000;
	configuration feeder1_ID_97;
}

object overhead_line {
	name R4_12_47_1_ol_126;
	phases ABCN;
	from R4_12_47_1_node_193;
	to R4_12_47_1_node_191;
	length 2932.000;
	configuration feeder1_ID_91;
}

object overhead_line {
	name R4_12_47_1_ol_127;
	phases ABN;
	from R4_12_47_1_node_191;
	to R4_12_47_1_node_192;
	length 1332.000;
	configuration feeder1_ID_98;
}

object overhead_line {
	name R4_12_47_1_ol_128;
	phases ABCN;
	from R4_12_47_1_node_395;
	to R4_12_47_1_node_193;
	length 3120.000;
	configuration feeder1_ID_91;
}

object overhead_line {
	name R4_12_47_1_ol_129;
	phases ABCN;
	from R4_12_47_1_node_196;
	to R4_12_47_1_node_194;
	length 275.000;
	configuration feeder1_ID_91;
}

object overhead_line {
	name R4_12_47_1_ol_130;
	phases BN;
	from R4_12_47_1_node_399;
	to R4_12_47_1_node_195;
	length 2476.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_131;
	phases ABCN;
	from R4_12_47_1_node_203;
	to R4_12_47_1_node_196;
	length 798.000;
	configuration feeder1_ID_91;
}

object overhead_line {
	name R4_12_47_1_ol_132;
	phases BCN;
	from R4_12_47_1_node_199;
	to R4_12_47_1_node_197;
	length 3829.000;
	configuration feeder1_ID_110;
}

object overhead_line {
	name R4_12_47_1_ol_133;
	phases BCN;
	from R4_12_47_1_node_197;
	to R4_12_47_1_node_198;
	length 515.000;
	configuration feeder1_ID_110;
}

object overhead_line {
	name R4_12_47_1_ol_134;
	phases BCN;
	from R4_12_47_1_node_400;
	to R4_12_47_1_node_199;
	length 1949.000;
	configuration feeder1_ID_110;
}

object overhead_line {
	name R4_12_47_1_ol_135;
	phases BCN;
	from R4_12_47_1_node_199;
	to R4_12_47_1_node_200;
	length 311.000;
	configuration feeder1_ID_102;
}

object overhead_line {
	name R4_12_47_1_ol_136;
	phases BN;
	from R4_12_47_1_node_201;
	to R4_12_47_1_node_202;
	length 1274.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_137;
	phases ABCN;
	from R4_12_47_1_node_404;
	to R4_12_47_1_node_203;
	length 875.000;
	configuration feeder1_ID_94;
}

object overhead_line {
	name R4_12_47_1_ol_138;
	phases CN;
	from R4_12_47_1_node_401;
	to R4_12_47_1_node_204;
	length 761.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_139;
	phases ABCN;
	from R4_12_47_1_node_209;
	to R4_12_47_1_node_205;
	length 311.000;
	configuration feeder1_ID_94;
}

object overhead_line {
	name R4_12_47_1_ol_140;
	phases BN;
	from R4_12_47_1_node_405;
	to R4_12_47_1_node_207;
	length 125.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_141;
	phases BN;
	from R4_12_47_1_node_206;
	to R4_12_47_1_node_208;
	length 189.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_142;
	phases ABCN;
	from R4_12_47_1_node_211;
	to R4_12_47_1_node_209;
	length 1228.000;
	configuration feeder1_ID_94;
}

object overhead_line {
	name R4_12_47_1_ol_143;
	phases CN;
	from R4_12_47_1_node_28;
	to R4_12_47_1_node_210;
	length 670.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_144;
	phases ABCN;
	from R4_12_47_1_node_407;
	to R4_12_47_1_node_211;
	length 855.000;
	configuration feeder1_ID_94;
}

object overhead_line {
	name R4_12_47_1_ol_145;
	phases CN;
	from R4_12_47_1_node_406;
	to R4_12_47_1_node_212;
	length 1225.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_146;
	phases CN;
	from R4_12_47_1_node_212;
	to R4_12_47_1_node_213;
	length 1101.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_147;
	phases CN;
	from R4_12_47_1_node_212;
	to R4_12_47_1_node_214;
	length 141.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_148;
	phases ABCN;
	from R4_12_47_1_node_217;
	to R4_12_47_1_node_215;
	length 626.000;
	configuration feeder1_ID_94;
}

object overhead_line {
	name R4_12_47_1_ol_149;
	phases ABCN;
	from R4_12_47_1_node_501;
	to R4_12_47_1_node_217;
	length 156.000;
	configuration feeder1_ID_94;
}

object overhead_line {
	name R4_12_47_1_ol_150;
	phases BCN;
	from R4_12_47_1_node_217;
	to R4_12_47_1_node_218;
	length 448.000;
	configuration feeder1_ID_102;
}

object overhead_line {
	name R4_12_47_1_ol_151;
	phases ABCN;
	from R4_12_47_1_node_222;
	to R4_12_47_1_node_219;
	length 678.000;
	configuration feeder1_ID_94;
}

object overhead_line {
	name R4_12_47_1_ol_152;
	phases BN;
	from R4_12_47_1_node_409;
	to R4_12_47_1_node_221;
	length 452.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_153;
	phases ABCN;
	from R4_12_47_1_node_225;
	to R4_12_47_1_node_222;
	length 1780.000;
	configuration feeder1_ID_94;
}

object overhead_line {
	name R4_12_47_1_ol_154;
	phases ACN;
	from R4_12_47_1_node_223;
	to R4_12_47_1_node_224;
	length 474.000;
	configuration feeder1_ID_100;
}

object overhead_line {
	name R4_12_47_1_ol_155;
	phases ABCN;
	from R4_12_47_1_node_226;
	to R4_12_47_1_node_225;
	length 893.000;
	configuration feeder1_ID_91;
}

object overhead_line {
	name R4_12_47_1_ol_156;
	phases ABCN;
	from R4_12_47_1_node_139;
	to R4_12_47_1_node_226;
	length 801.000;
	configuration feeder1_ID_91;
}

object overhead_line {
	name R4_12_47_1_ol_157;
	phases ABCN;
	from R4_12_47_1_node_228;
	to R4_12_47_1_node_227;
	length 107.000;
	configuration feeder1_ID_91;
}

object overhead_line {
	name R4_12_47_1_ol_158;
	phases ABCN;
	from R4_12_47_1_node_229;
	to R4_12_47_1_node_228;
	length 288.000;
	configuration feeder1_ID_91;
}

object overhead_line {
	name R4_12_47_1_ol_159;
	phases ABCN;
	from R4_12_47_1_node_410;
	to R4_12_47_1_node_229;
	length 904.000;
	configuration feeder1_ID_91;
}

object overhead_line {
	name R4_12_47_1_ol_160;
	phases ABCN;
	from R4_12_47_1_node_231;
	to R4_12_47_1_node_230;
	length 1017.000;
	configuration feeder1_ID_91;
}

object overhead_line {
	name R4_12_47_1_ol_161;
	phases ABCN;
	from R4_12_47_1_node_233;
	to R4_12_47_1_node_231;
	length 223.000;
	configuration feeder1_ID_91;
}

object overhead_line {
	name R4_12_47_1_ol_162;
	phases BN;
	from R4_12_47_1_node_411;
	to R4_12_47_1_node_232;
	length 350.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_163;
	phases ABCN;
	from R4_12_47_1_node_235;
	to R4_12_47_1_node_233;
	length 600.000;
	configuration feeder1_ID_91;
}

object overhead_line {
	name R4_12_47_1_ol_164;
	phases CN;
	from R4_12_47_1_node_233;
	to R4_12_47_1_node_234;
	length 387.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_165;
	phases ABCN;
	from R4_12_47_1_node_546;
	to R4_12_47_1_node_235;
	length 582.000;
	configuration feeder1_ID_94;
}

object overhead_line {
	name R4_12_47_1_ol_166;
	phases CN;
	from R4_12_47_1_node_235;
	to R4_12_47_1_node_236;
	length 110.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_167;
	phases CN;
	from R4_12_47_1_node_236;
	to R4_12_47_1_node_237;
	length 332.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_168;
	phases CN;
	from R4_12_47_1_node_236;
	to R4_12_47_1_node_238;
	length 436.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_169;
	phases ABCN;
	from R4_12_47_1_node_241;
	to R4_12_47_1_node_239;
	length 167.000;
	configuration feeder1_ID_94;
}

object overhead_line {
	name R4_12_47_1_ol_170;
	phases ABCN;
	from R4_12_47_1_node_242;
	to R4_12_47_1_node_241;
	length 1623.000;
	configuration feeder1_ID_94;
}

object overhead_line {
	name R4_12_47_1_ol_171;
	phases ABCN;
	from R4_12_47_1_node_251;
	to R4_12_47_1_node_242;
	length 438.000;
	configuration feeder1_ID_94;
}

object overhead_line {
	name R4_12_47_1_ol_172;
	phases AN;
	from R4_12_47_1_node_245;
	to R4_12_47_1_node_243;
	length 323.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_173;
	phases AN;
	from R4_12_47_1_node_243;
	to R4_12_47_1_node_244;
	length 248.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_174;
	phases AN;
	from R4_12_47_1_node_136;
	to R4_12_47_1_node_245;
	length 626.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_175;
	phases AN;
	from R4_12_47_1_node_245;
	to R4_12_47_1_node_246;
	length 223.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_176;
	phases AN;
	from R4_12_47_1_node_246;
	to R4_12_47_1_node_247;
	length 225.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_177;
	phases AN;
	from R4_12_47_1_node_170;
	to R4_12_47_1_node_248;
	length 444.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_178;
	phases AN;
	from R4_12_47_1_node_248;
	to R4_12_47_1_node_249;
	length 152.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_179;
	phases ABCN;
	from R4_12_47_1_node_252;
	to R4_12_47_1_node_251;
	length 204.000;
	configuration feeder1_ID_94;
}

object overhead_line {
	name R4_12_47_1_ol_180;
	phases ABCN;
	from R4_12_47_1_node_414;
	to R4_12_47_1_node_252;
	length 389.000;
	configuration feeder1_ID_94;
}

object overhead_line {
	name R4_12_47_1_ol_181;
	phases ABCN;
	from R4_12_47_1_node_256;
	to R4_12_47_1_node_254;
	length 181.000;
	configuration feeder1_ID_94;
}

object overhead_line {
	name R4_12_47_1_ol_182;
	phases ABCN;
	from R4_12_47_1_node_258;
	to R4_12_47_1_node_256;
	length 319.000;
	configuration feeder1_ID_94;
}

object overhead_line {
	name R4_12_47_1_ol_183;
	phases ABCN;
	from R4_12_47_1_node_259;
	to R4_12_47_1_node_258;
	length 161.000;
	configuration feeder1_ID_94;
}

object overhead_line {
	name R4_12_47_1_ol_184;
	phases ABCN;
	from R4_12_47_1_node_415;
	to R4_12_47_1_node_259;
	length 405.000;
	configuration feeder1_ID_94;
}

object overhead_line {
	name R4_12_47_1_ol_185;
	phases CN;
	from R4_12_47_1_node_419;
	to R4_12_47_1_node_260;
	length 279.000;
	configuration feeder1_ID_106;
}

object overhead_line {
	name R4_12_47_1_ol_186;
	phases CN;
	from R4_12_47_1_node_260;
	to R4_12_47_1_node_261;
	length 244.000;
	configuration feeder1_ID_106;
}

object overhead_line {
	name R4_12_47_1_ol_187;
	phases CN;
	from R4_12_47_1_node_260;
	to R4_12_47_1_node_262;
	length 589.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_188;
	phases CN;
	from R4_12_47_1_node_262;
	to R4_12_47_1_node_263;
	length 97.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_189;
	phases CN;
	from R4_12_47_1_node_262;
	to R4_12_47_1_node_264;
	length 224.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_190;
	phases CN;
	from R4_12_47_1_node_420;
	to R4_12_47_1_node_265;
	length 787.000;
	configuration feeder1_ID_106;
}

object overhead_line {
	name R4_12_47_1_ol_191;
	phases CN;
	from R4_12_47_1_node_265;
	to R4_12_47_1_node_266;
	length 72.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_192;
	phases CN;
	from R4_12_47_1_node_265;
	to R4_12_47_1_node_267;
	length 190.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_193;
	phases CN;
	from R4_12_47_1_node_268;
	to R4_12_47_1_node_269;
	length 108.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_194;
	phases ACN;
	from R4_12_47_1_node_190;
	to R4_12_47_1_node_270;
	length 281.000;
	configuration feeder1_ID_96;
}

object overhead_line {
	name R4_12_47_1_ol_195;
	phases ABCN;
	from R4_12_47_1_node_14;
	to R4_12_47_1_node_271;
	length 364.000;
	configuration feeder1_ID_93;
}

object overhead_line {
	name R4_12_47_1_ol_196;
	phases ABCN;
	from R4_12_47_1_node_273;
	to R4_12_47_1_node_272;
	length 286.000;
	configuration feeder1_ID_93;
}

object overhead_line {
	name R4_12_47_1_ol_197;
	phases ABCN;
	from R4_12_47_1_node_518;
	to R4_12_47_1_node_273;
	length 91.000;
	configuration feeder1_ID_90;
}

object overhead_line {
	name R4_12_47_1_ol_198;
	phases CN;
	from R4_12_47_1_node_273;
	to R4_12_47_1_node_274;
	length 88.000;
	configuration feeder1_ID_112;
}

object overhead_line {
	name R4_12_47_1_ol_199;
	phases ABCN;
	from R4_12_47_1_node_276;
	to R4_12_47_1_node_275;
	length 120.000;
	configuration feeder1_ID_93;
}

object overhead_line {
	name R4_12_47_1_ol_200;
	phases ABCN;
	from R4_12_47_1_node_278;
	to R4_12_47_1_node_276;
	length 149.000;
	configuration feeder1_ID_93;
}

object overhead_line {
	name R4_12_47_1_ol_201;
	phases ABCN;
	from R4_12_47_1_node_425;
	to R4_12_47_1_node_278;
	length 395.000;
	configuration feeder1_ID_107;
}

object overhead_line {
	name R4_12_47_1_ol_202;
	phases CN;
	from R4_12_47_1_node_278;
	to R4_12_47_1_node_279;
	length 201.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_203;
	phases AN;
	from R4_12_47_1_node_181;
	to R4_12_47_1_node_280;
	length 204.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_204;
	phases ABCN;
	from R4_12_47_1_node_289;
	to R4_12_47_1_node_281;
	length 447.000;
	configuration feeder1_ID_97;
}

object overhead_line {
	name R4_12_47_1_ol_205;
	phases CN;
	from R4_12_47_1_node_180;
	to R4_12_47_1_node_282;
	length 266.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_206;
	phases AN;
	from R4_12_47_1_node_288;
	to R4_12_47_1_node_283;
	length 45.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_207;
	phases AN;
	from R4_12_47_1_node_283;
	to R4_12_47_1_node_284;
	length 81.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_208;
	phases AN;
	from R4_12_47_1_node_430;
	to R4_12_47_1_node_285;
	length 68.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_209;
	phases AN;
	from R4_12_47_1_node_432;
	to R4_12_47_1_node_286;
	length 202.000;
	configuration feeder1_ID_113;
}

object overhead_line {
	name R4_12_47_1_ol_210;
	phases AN;
	from R4_12_47_1_node_286;
	to R4_12_47_1_node_287;
	length 117.000;
	configuration feeder1_ID_113;
}

object overhead_line {
	name R4_12_47_1_ol_211;
	phases AN;
	from R4_12_47_1_node_431;
	to R4_12_47_1_node_288;
	length 246.000;
	configuration feeder1_ID_113;
}

object overhead_line {
	name R4_12_47_1_ol_212;
	phases ABCN;
	from R4_12_47_1_node_291;
	to R4_12_47_1_node_289;
	length 250.000;
	configuration feeder1_ID_97;
}

object overhead_line {
	name R4_12_47_1_ol_213;
	phases ABCN;
	from R4_12_47_1_node_463;
	to R4_12_47_1_node_291;
	length 243.000;
	configuration feeder1_ID_97;
}

object overhead_line {
	name R4_12_47_1_ol_214;
	phases ACN;
	from R4_12_47_1_node_295;
	to R4_12_47_1_node_292;
	length 378.000;
	configuration feeder1_ID_96;
}

object overhead_line {
	name R4_12_47_1_ol_215;
	phases ACN;
	from R4_12_47_1_node_292;
	to R4_12_47_1_node_293;
	length 234.000;
	configuration feeder1_ID_96;
}

object overhead_line {
	name R4_12_47_1_ol_216;
	phases ACN;
	from R4_12_47_1_node_292;
	to R4_12_47_1_node_294;
	length 292.000;
	configuration feeder1_ID_96;
}

object overhead_line {
	name R4_12_47_1_ol_217;
	phases ACN;
	from R4_12_47_1_node_298;
	to R4_12_47_1_node_295;
	length 375.000;
	configuration feeder1_ID_96;
}

object overhead_line {
	name R4_12_47_1_ol_218;
	phases ACN;
	from R4_12_47_1_node_295;
	to R4_12_47_1_node_296;
	length 295.000;
	configuration feeder1_ID_96;
}

object overhead_line {
	name R4_12_47_1_ol_219;
	phases ACN;
	from R4_12_47_1_node_295;
	to R4_12_47_1_node_297;
	length 308.000;
	configuration feeder1_ID_96;
}

object overhead_line {
	name R4_12_47_1_ol_220;
	phases ACN;
	from R4_12_47_1_node_300;
	to R4_12_47_1_node_298;
	length 217.000;
	configuration feeder1_ID_96;
}

object overhead_line {
	name R4_12_47_1_ol_221;
	phases CN;
	from R4_12_47_1_node_298;
	to R4_12_47_1_node_299;
	length 218.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_222;
	phases ACN;
	from R4_12_47_1_node_302;
	to R4_12_47_1_node_300;
	length 149.000;
	configuration feeder1_ID_96;
}

object overhead_line {
	name R4_12_47_1_ol_223;
	phases AN;
	from R4_12_47_1_node_300;
	to R4_12_47_1_node_301;
	length 215.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_224;
	phases ACN;
	from R4_12_47_1_node_27;
	to R4_12_47_1_node_302;
	length 526.000;
	configuration feeder1_ID_96;
}

object overhead_line {
	name R4_12_47_1_ol_225;
	phases CN;
	from R4_12_47_1_node_306;
	to R4_12_47_1_node_303;
	length 159.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_226;
	phases CN;
	from R4_12_47_1_node_303;
	to R4_12_47_1_node_304;
	length 356.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_227;
	phases CN;
	from R4_12_47_1_node_303;
	to R4_12_47_1_node_305;
	length 293.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_228;
	phases ACN;
	from R4_12_47_1_node_436;
	to R4_12_47_1_node_306;
	length 60;
	configuration feeder1_ID_100;
}

object overhead_line {
	name R4_12_47_1_ol_229;
	phases ACN;
	from R4_12_47_1_node_309;
	to R4_12_47_1_node_307;
	length 296.000;
	configuration feeder1_ID_96;
}

object overhead_line {
	name R4_12_47_1_ol_230;
	phases ACN;
	from R4_12_47_1_node_307;
	to R4_12_47_1_node_308;
	length 308.000;
	configuration feeder1_ID_96;
}

object overhead_line {
	name R4_12_47_1_ol_231;
	phases ACN;
	from R4_12_47_1_node_26;
	to R4_12_47_1_node_309;
	length 484.000;
	configuration feeder1_ID_96;
}

object overhead_line {
	name R4_12_47_1_ol_232;
	phases ACN;
	from R4_12_47_1_node_309;
	to R4_12_47_1_node_310;
	length 216.000;
	configuration feeder1_ID_96;
}

object overhead_line {
	name R4_12_47_1_ol_233;
	phases CN;
	from R4_12_47_1_node_314;
	to R4_12_47_1_node_311;
	length 176.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_234;
	phases CN;
	from R4_12_47_1_node_311;
	to R4_12_47_1_node_312;
	length 430.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_235;
	phases CN;
	from R4_12_47_1_node_438;
	to R4_12_47_1_node_313;
	length 78.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_236;
	phases CN;
	from R4_12_47_1_node_450;
	to R4_12_47_1_node_315;
	length 198.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_237;
	phases ABCN;
	from R4_12_47_1_node_451;
	to R4_12_47_1_node_316;
	length 524.000;
	configuration feeder1_ID_91;
}

object overhead_line {
	name R4_12_47_1_ol_238;
	phases BN;
	from R4_12_47_1_node_439;
	to R4_12_47_1_node_317;
	length 206.000;
	configuration feeder1_ID_105;
}

object overhead_line {
	name R4_12_47_1_ol_239;
	phases BCN;
	from R4_12_47_1_node_319;
	to R4_12_47_1_node_318;
	length 269.000;
	configuration feeder1_ID_102;
}

object overhead_line {
	name R4_12_47_1_ol_240;
	phases ABCN;
	from R4_12_47_1_node_324;
	to R4_12_47_1_node_319;
	length 258.000;
	configuration feeder1_ID_91;
}

object overhead_line {
	name R4_12_47_1_ol_241;
	phases CN;
	from R4_12_47_1_node_446;
	to R4_12_47_1_node_320;
	length 407.000;
	configuration feeder1_ID_112;
}

object overhead_line {
	name R4_12_47_1_ol_242;
	phases BN;
	from R4_12_47_1_node_319;
	to R4_12_47_1_node_321;
	length 158.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_243;
	phases BN;
	from R4_12_47_1_node_321;
	to R4_12_47_1_node_322;
	length 134.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_244;
	phases BN;
	from R4_12_47_1_node_321;
	to R4_12_47_1_node_323;
	length 76.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_245;
	phases ABCN;
	from R4_12_47_1_node_326;
	to R4_12_47_1_node_324;
	length 294.000;
	configuration feeder1_ID_91;
}

object overhead_line {
	name R4_12_47_1_ol_246;
	phases AN;
	from R4_12_47_1_node_447;
	to R4_12_47_1_node_325;
	length 195.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_247;
	phases ABCN;
	from R4_12_47_1_node_316;
	to R4_12_47_1_node_326;
	length 118.000;
	configuration feeder1_ID_91;
}

object overhead_line {
	name R4_12_47_1_ol_248;
	phases BN;
	from R4_12_47_1_node_326;
	to R4_12_47_1_node_327;
	length 265.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_249;
	phases ABCN;
	from R4_12_47_1_node_337;
	to R4_12_47_1_node_328;
	length 154.000;
	configuration feeder1_ID_91;
}

object overhead_line {
	name R4_12_47_1_ol_250;
	phases AN;
	from R4_12_47_1_node_332;
	to R4_12_47_1_node_329;
	length 317.000;
	configuration feeder1_ID_113;
}

object overhead_line {
	name R4_12_47_1_ol_251;
	phases AN;
	from R4_12_47_1_node_452;
	to R4_12_47_1_node_330;
	length 307.000;
	configuration feeder1_ID_113;
}

object overhead_line {
	name R4_12_47_1_ol_252;
	phases AN;
	from R4_12_47_1_node_453;
	to R4_12_47_1_node_331;
	length 325.000;
	configuration feeder1_ID_113;
}

object overhead_line {
	name R4_12_47_1_ol_253;
	phases AN;
	from R4_12_47_1_node_454;
	to R4_12_47_1_node_332;
	length 313.000;
	configuration feeder1_ID_109;
}

object overhead_line {
	name R4_12_47_1_ol_254;
	phases AN;
	from R4_12_47_1_node_332;
	to R4_12_47_1_node_333;
	length 120.000;
	configuration feeder1_ID_109;
}

object overhead_line {
	name R4_12_47_1_ol_255;
	phases AN;
	from R4_12_47_1_node_338;
	to R4_12_47_1_node_334;
	length 90.000;
	configuration feeder1_ID_109;
}

object overhead_line {
	name R4_12_47_1_ol_256;
	phases AN;
	from R4_12_47_1_node_458;
	to R4_12_47_1_node_335;
	length 157.000;
	configuration feeder1_ID_113;
}

object overhead_line {
	name R4_12_47_1_ol_257;
	phases ABCN;
	from R4_12_47_1_node_461;
	to R4_12_47_1_node_336;
	length 56.000;
	configuration feeder1_ID_99;
}

object overhead_line {
	name R4_12_47_1_ol_258;
	phases AN;
	from R4_12_47_1_node_338;
	to R4_12_47_1_node_339;
	length 71.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_259;
	phases ABCN;
	from R4_12_47_1_node_385;
	to R4_12_47_1_node_340;
	length 181.000;
	configuration feeder1_ID_97;
}

object overhead_line {
	name R4_12_47_1_ol_260;
	phases ABCN;
	from R4_12_47_1_node_38;
	to R4_12_47_1_node_341;
	length 412.000;
	configuration feeder1_ID_97;
}

object overhead_line {
	name R4_12_47_1_ol_261;
	phases ABCN;
	from R4_12_47_1_node_533;
	to R4_12_47_1_node_342;
	length 256.000;
	configuration feeder1_ID_97;
}

object overhead_line {
	name R4_12_47_1_ol_262;
	phases ABCN;
	from R4_12_47_1_node_215;
	to R4_12_47_1_node_542;
	length 128.000;
	configuration feeder1_ID_94;
}

object overhead_line {
	name R4_12_47_1_ol_263;
	phases ABN;
	from R4_12_47_1_node_542;
	to R4_12_47_1_node_543;
	length 404.000;
	configuration feeder1_ID_98;
}

object overhead_line {
	name R4_12_47_1_ol_264;
	phases CN;
	from R4_12_47_1_node_545;
	to R4_12_47_1_node_544;
	length 200.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_265;
	phases CN;
	from R4_12_47_1_node_240;
	to R4_12_47_1_node_545;
	length 224.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_266;
	phases ABCN;
	from R4_12_47_1_node_17;
	to R4_12_47_1_node_546;
	length 159.000;
	configuration feeder1_ID_94;
}

object overhead_line {
	name R4_12_47_1_ol_267;
	phases AN;
	from R4_12_47_1_node_550;
	to R4_12_47_1_node_547;
	length 274.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_268;
	phases AN;
	from R4_12_47_1_node_546;
	to R4_12_47_1_node_548;
	length 9.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_269;
	phases AN;
	from R4_12_47_1_node_549;
	to R4_12_47_1_node_550;
	length 254.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_270;
	phases ABCN;
	from R4_12_47_1_node_239;
	to R4_12_47_1_node_551;
	length 244.000;
	configuration feeder1_ID_94;
}

object overhead_line {
	name R4_12_47_1_ol_271;
	phases CN;
	from R4_12_47_1_node_553;
	to R4_12_47_1_node_552;
	length 164.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_272;
	phases CN;
	from R4_12_47_1_node_555;
	to R4_12_47_1_node_553;
	length 196.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_273;
	phases CN;
	from R4_12_47_1_node_554;
	to R4_12_47_1_node_555;
	length 261.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_274;
	phases CN;
	from R4_12_47_1_node_551;
	to R4_12_47_1_node_556;
	length 10.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_275;
	phases CN;
	from R4_12_47_1_node_544;
	to R4_12_47_1_node_557;
	length 302.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_276;
	phases CN;
	from R4_12_47_1_node_557;
	to R4_12_47_1_node_558;
	length 15.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_277;
	phases BN;
	from R4_12_47_1_node_360;
	to R4_12_47_1_node_560;
	length 526.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_278;
	phases CN;
	from R4_12_47_1_node_557;
	to R4_12_47_1_node_562;
	length 30.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_279;
	phases BN;
	from R4_12_47_1_node_563;
	to R4_12_47_1_node_564;
	length 10.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_280;
	phases BN;
	from R4_12_47_1_node_87;
	to R4_12_47_1_node_343;
	length 130.000;
	configuration feeder1_ID_105;
}

object overhead_line {
	name R4_12_47_1_ol_281;
	phases BN;
	from R4_12_47_1_node_345;
	to R4_12_47_1_node_344;
	length 838.000;
	configuration feeder1_ID_105;
}

object overhead_line {
	name R4_12_47_1_ol_282;
	phases BN;
	from R4_12_47_1_node_563;
	to R4_12_47_1_node_345;
	length 378.000;
	configuration feeder1_ID_105;
}

object overhead_line {
	name R4_12_47_1_ol_283;
	phases AN;
	from R4_12_47_1_node_464;
	to R4_12_47_1_node_347;
	length 155.000;
	configuration feeder1_ID_113;
}

object overhead_line {
	name R4_12_47_1_ol_284;
	phases ABCN;
	from R4_12_47_1_node_350;
	to R4_12_47_1_node_348;
	length 196.000;
	configuration feeder1_ID_97;
}

object overhead_line {
	name R4_12_47_1_ol_285;
	phases AN;
	from R4_12_47_1_node_467;
	to R4_12_47_1_node_349;
	length 298.000;
	configuration feeder1_ID_113;
}

object overhead_line {
	name R4_12_47_1_ol_286;
	phases ABCN;
	from R4_12_47_1_node_342;
	to R4_12_47_1_node_350;
	length 230.000;
	configuration feeder1_ID_97;
}

object overhead_line {
	name R4_12_47_1_ol_287;
	phases BN;
	from R4_12_47_1_node_353;
	to R4_12_47_1_node_351;
	length 101.000;
	configuration feeder1_ID_105;
}

object overhead_line {
	name R4_12_47_1_ol_288;
	phases BN;
	from R4_12_47_1_node_351;
	to R4_12_47_1_node_352;
	length 385.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_289;
	phases BN;
	from R4_12_47_1_node_469;
	to R4_12_47_1_node_353;
	length 291.000;
	configuration feeder1_ID_105;
}

object overhead_line {
	name R4_12_47_1_ol_290;
	phases BN;
	from R4_12_47_1_node_468;
	to R4_12_47_1_node_354;
	length 158.000;
	configuration feeder1_ID_105;
}

object overhead_line {
	name R4_12_47_1_ol_291;
	phases BN;
	from R4_12_47_1_node_470;
	to R4_12_47_1_node_355;
	length 300.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_292;
	phases BN;
	from R4_12_47_1_node_355;
	to R4_12_47_1_node_356;
	length 98.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_293;
	phases BN;
	from R4_12_47_1_node_359;
	to R4_12_47_1_node_357;
	length 296.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_294;
	phases BN;
	from R4_12_47_1_node_357;
	to R4_12_47_1_node_358;
	length 820.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_295;
	phases BN;
	from R4_12_47_1_node_362;
	to R4_12_47_1_node_360;
	length 937.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_296;
	phases BN;
	from R4_12_47_1_node_360;
	to R4_12_47_1_node_361;
	length 421.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_297;
	phases BN;
	from R4_12_47_1_node_364;
	to R4_12_47_1_node_362;
	length 438.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_298;
	phases BN;
	from R4_12_47_1_node_362;
	to R4_12_47_1_node_363;
	length 58.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_299;
	phases BN;
	from R4_12_47_1_node_358;
	to R4_12_47_1_node_364;
	length 1046.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_300;
	phases BN;
	from R4_12_47_1_node_364;
	to R4_12_47_1_node_365;
	length 484.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_301;
	phases BN;
	from R4_12_47_1_node_365;
	to R4_12_47_1_node_366;
	length 122.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_302;
	phases BN;
	from R4_12_47_1_node_365;
	to R4_12_47_1_node_367;
	length 736.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_303;
	phases BN;
	from R4_12_47_1_node_367;
	to R4_12_47_1_node_368;
	length 221.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_304;
	phases BN;
	from R4_12_47_1_node_367;
	to R4_12_47_1_node_369;
	length 116.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_305;
	phases CN;
	from R4_12_47_1_node_350;
	to R4_12_47_1_node_370;
	length 173.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_306;
	phases BN;
	from R4_12_47_1_node_359;
	to R4_12_47_1_node_371;
	length 101.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_307;
	phases ABCN;
	from R4_12_47_1_node_142;
	to R4_12_47_1_node_372;
	length 525.000;
	configuration feeder1_ID_97;
}

object overhead_line {
	name R4_12_47_1_ol_308;
	phases ABCN;
	from R4_12_47_1_node_76;
	to R4_12_47_1_node_373;
	length 162.000;
	configuration feeder1_ID_97;
}

object overhead_line {
	name R4_12_47_1_ol_309;
	phases AN;
	from R4_12_47_1_node_373;
	to R4_12_47_1_node_374;
	length 141.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_310;
	phases ABCN;
	from R4_12_47_1_node_377;
	to R4_12_47_1_node_375;
	length 427.000;
	configuration feeder1_ID_97;
}

object overhead_line {
	name R4_12_47_1_ol_311;
	phases ABCN;
	from R4_12_47_1_node_340;
	to R4_12_47_1_node_377;
	length 203.000;
	configuration feeder1_ID_97;
}

object overhead_line {
	name R4_12_47_1_ol_312;
	phases BN;
	from R4_12_47_1_node_377;
	to R4_12_47_1_node_378;
	length 88.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_313;
	phases ABCN;
	from R4_12_47_1_node_377;
	to R4_12_47_1_node_379;
	length 96.000;
	configuration feeder1_ID_99;
}

object overhead_line {
	name R4_12_47_1_ol_314;
	phases ABCN;
	from R4_12_47_1_node_472;
	to R4_12_47_1_node_380;
	length 272.000;
	configuration feeder1_ID_115;
}

object overhead_line {
	name R4_12_47_1_ol_315;
	phases ABCN;
	from R4_12_47_1_node_162;
	to R4_12_47_1_node_381;
	length 996.000;
	configuration feeder1_ID_97;
}

object overhead_line {
	name R4_12_47_1_ol_316;
	phases BCN;
	from R4_12_47_1_node_381;
	to R4_12_47_1_node_382;
	length 110.000;
	configuration feeder1_ID_116;
}

object overhead_line {
	name R4_12_47_1_ol_317;
	phases BCN;
	from R4_12_47_1_node_382;
	to R4_12_47_1_node_383;
	length 69.000;
	configuration feeder1_ID_116;
}

object overhead_line {
	name R4_12_47_1_ol_318;
	phases BCN;
	from R4_12_47_1_node_382;
	to R4_12_47_1_node_384;
	length 39.000;
	configuration feeder1_ID_116;
}

object overhead_line {
	name R4_12_47_1_ol_319;
	phases ABCN;
	from R4_12_47_1_node_381;
	to R4_12_47_1_node_385;
	length 510.000;
	configuration feeder1_ID_97;
}

object overhead_line {
	name R4_12_47_1_ol_320;
	phases ABN;
	from R4_12_47_1_node_385;
	to R4_12_47_1_node_386;
	length 90.000;
	configuration feeder1_ID_98;
}

object overhead_line {
	name R4_12_47_1_ol_321;
	phases ABCN;
	from R4_12_47_1_node_184;
	to R4_12_47_1_node_387;
	length 72.000;
	configuration feeder1_ID_107;
}

object overhead_line {
	name R4_12_47_1_ol_322;
	phases ABN;
	from R4_12_47_1_node_188;
	to R4_12_47_1_node_389;
	length 195.000;
	configuration feeder1_ID_108;
}

object overhead_line {
	name R4_12_47_1_ol_323;
	phases ABN;
	from R4_12_47_1_node_391;
	to R4_12_47_1_node_390;
	length 300.000;
	configuration feeder1_ID_108;
}

object overhead_line {
	name R4_12_47_1_ol_324;
	phases ABN;
	from R4_12_47_1_node_392;
	to R4_12_47_1_node_391;
	length 263.000;
	configuration feeder1_ID_108;
}

object overhead_line {
	name R4_12_47_1_ol_325;
	phases ABN;
	from R4_12_47_1_node_393;
	to R4_12_47_1_node_392;
	length 118.000;
	configuration feeder1_ID_108;
}

object overhead_line {
	name R4_12_47_1_ol_326;
	phases ABCN;
	from R4_12_47_1_node_191;
	to R4_12_47_1_node_394;
	length 250.000;
	configuration feeder1_ID_91;
}

object overhead_line {
	name R4_12_47_1_ol_327;
	phases ABCN;
	from R4_12_47_1_node_11;
	to R4_12_47_1_node_395;
	length 1916.000;
	configuration feeder1_ID_91;
}

object overhead_line {
	name R4_12_47_1_ol_328;
	phases ABCN;
	from R4_12_47_1_node_194;
	to R4_12_47_1_node_396;
	length 1461.000;
	configuration feeder1_ID_91;
}

object overhead_line {
	name R4_12_47_1_ol_329;
	phases BN;
	from R4_12_47_1_node_397;
	to R4_12_47_1_node_398;
	length 250.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_330;
	phases BN;
	from R4_12_47_1_node_398;
	to R4_12_47_1_node_399;
	length 280.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_331;
	phases BCN;
	from R4_12_47_1_node_201;
	to R4_12_47_1_node_400;
	length 204.000;
	configuration feeder1_ID_110;
}

object overhead_line {
	name R4_12_47_1_ol_332;
	phases CN;
	from R4_12_47_1_node_402;
	to R4_12_47_1_node_401;
	length 338.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_333;
	phases CN;
	from R4_12_47_1_node_403;
	to R4_12_47_1_node_402;
	length 218.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_334;
	phases ABCN;
	from R4_12_47_1_node_532;
	to R4_12_47_1_node_404;
	length 247.000;
	configuration feeder1_ID_94;
}

object overhead_line {
	name R4_12_47_1_ol_335;
	phases BN;
	from R4_12_47_1_node_206;
	to R4_12_47_1_node_405;
	length 124.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_336;
	phases ABCN;
	from R4_12_47_1_node_408;
	to R4_12_47_1_node_407;
	length 245.000;
	configuration feeder1_ID_94;
}

object overhead_line {
	name R4_12_47_1_ol_337;
	phases ABCN;
	from R4_12_47_1_node_542;
	to R4_12_47_1_node_408;
	length 128.000;
	configuration feeder1_ID_94;
}

object overhead_line {
	name R4_12_47_1_ol_338;
	phases ABCN;
	from R4_12_47_1_node_230;
	to R4_12_47_1_node_410;
	length 182.000;
	configuration feeder1_ID_91;
}

object overhead_line {
	name R4_12_47_1_ol_339;
	phases AN;
	from R4_12_47_1_node_248;
	to R4_12_47_1_node_412;
	length 897.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_340;
	phases ABCN;
	from R4_12_47_1_node_9;
	to R4_12_47_1_node_414;
	length 826.000;
	configuration feeder1_ID_92;
}

object overhead_line {
	name R4_12_47_1_ol_341;
	phases ABCN;
	from R4_12_47_1_node_416;
	to R4_12_47_1_node_415;
	length 120.000;
	configuration feeder1_ID_94;
}

object overhead_line {
	name R4_12_47_1_ol_342;
	phases ABCN;
	from R4_12_47_1_node_417;
	to R4_12_47_1_node_416;
	length 98.000;
	configuration feeder1_ID_94;
}

object overhead_line {
	name R4_12_47_1_ol_343;
	phases ABCN;
	from R4_12_47_1_node_418;
	to R4_12_47_1_node_417;
	length 92.000;
	configuration feeder1_ID_94;
}

object overhead_line {
	name R4_12_47_1_ol_344;
	phases ABCN;
	from R4_12_47_1_node_190;
	to R4_12_47_1_node_418;
	length 197.000;
	configuration feeder1_ID_94;
}

object overhead_line {
	name R4_12_47_1_ol_345;
	phases CN;
	from R4_12_47_1_node_421;
	to R4_12_47_1_node_420;
	length 201.000;
	configuration feeder1_ID_106;
}

object overhead_line {
	name R4_12_47_1_ol_346;
	phases CN;
	from R4_12_47_1_node_422;
	to R4_12_47_1_node_421;
	length 300.000;
	configuration feeder1_ID_106;
}

object overhead_line {
	name R4_12_47_1_ol_347;
	phases CN;
	from R4_12_47_1_node_423;
	to R4_12_47_1_node_422;
	length 305.000;
	configuration feeder1_ID_106;
}

object overhead_line {
	name R4_12_47_1_ol_348;
	phases CN;
	from R4_12_47_1_node_424;
	to R4_12_47_1_node_423;
	length 99.000;
	configuration feeder1_ID_106;
}

object overhead_line {
	name R4_12_47_1_ol_349;
	phases CN;
	from R4_12_47_1_node_268;
	to R4_12_47_1_node_424;
	length 186.000;
	configuration feeder1_ID_106;
}

object overhead_line {
	name R4_12_47_1_ol_350;
	phases ABCN;
	from R4_12_47_1_node_426;
	to R4_12_47_1_node_425;
	length 347.000;
	configuration feeder1_ID_107;
}

object overhead_line {
	name R4_12_47_1_ol_351;
	phases ABCN;
	from R4_12_47_1_node_427;
	to R4_12_47_1_node_426;
	length 259.000;
	configuration feeder1_ID_107;
}

object overhead_line {
	name R4_12_47_1_ol_352;
	phases ABCN;
	from R4_12_47_1_node_428;
	to R4_12_47_1_node_427;
	length 208.000;
	configuration feeder1_ID_107;
}

object overhead_line {
	name R4_12_47_1_ol_353;
	phases ABCN;
	from R4_12_47_1_node_181;
	to R4_12_47_1_node_428;
	length 274.000;
	configuration feeder1_ID_107;
}

object overhead_line {
	name R4_12_47_1_ol_354;
	phases AN;
	from R4_12_47_1_node_283;
	to R4_12_47_1_node_430;
	length 135.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_355;
	phases AN;
	from R4_12_47_1_node_286;
	to R4_12_47_1_node_431;
	length 247.000;
	configuration feeder1_ID_113;
}

object overhead_line {
	name R4_12_47_1_ol_356;
	phases AN;
	from R4_12_47_1_node_433;
	to R4_12_47_1_node_432;
	length 150.000;
	configuration feeder1_ID_113;
}

object overhead_line {
	name R4_12_47_1_ol_357;
	phases AN;
	from R4_12_47_1_node_434;
	to R4_12_47_1_node_433;
	length 150.000;
	configuration feeder1_ID_113;
}

object overhead_line {
	name R4_12_47_1_ol_358;
	phases AN;
	from R4_12_47_1_node_435;
	to R4_12_47_1_node_434;
	length 103.000;
	configuration feeder1_ID_113;
}

object overhead_line {
	name R4_12_47_1_ol_359;
	phases ACN;
	from R4_12_47_1_node_302;
	to R4_12_47_1_node_436;
	length 157.000;
	configuration feeder1_ID_100;
}

object overhead_line {
	name R4_12_47_1_ol_360;
	phases CN;
	from R4_12_47_1_node_311;
	to R4_12_47_1_node_438;
	length 85.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_361;
	phases BN;
	from R4_12_47_1_node_440;
	to R4_12_47_1_node_439;
	length 182.000;
	configuration feeder1_ID_105;
}

object overhead_line {
	name R4_12_47_1_ol_362;
	phases BN;
	from R4_12_47_1_node_441;
	to R4_12_47_1_node_440;
	length 235.000;
	configuration feeder1_ID_105;
}

object overhead_line {
	name R4_12_47_1_ol_363;
	phases BN;
	from R4_12_47_1_node_442;
	to R4_12_47_1_node_441;
	length 179.000;
	configuration feeder1_ID_105;
}

object overhead_line {
	name R4_12_47_1_ol_364;
	phases BN;
	from R4_12_47_1_node_443;
	to R4_12_47_1_node_442;
	length 175.000;
	configuration feeder1_ID_105;
}

object overhead_line {
	name R4_12_47_1_ol_365;
	phases BN;
	from R4_12_47_1_node_444;
	to R4_12_47_1_node_443;
	length 482.000;
	configuration feeder1_ID_105;
}

object overhead_line {
	name R4_12_47_1_ol_366;
	phases BN;
	from R4_12_47_1_node_445;
	to R4_12_47_1_node_444;
	length 344.000;
	configuration feeder1_ID_105;
}

object overhead_line {
	name R4_12_47_1_ol_367;
	phases AN;
	from R4_12_47_1_node_448;
	to R4_12_47_1_node_447;
	length 151.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_368;
	phases AN;
	from R4_12_47_1_node_449;
	to R4_12_47_1_node_448;
	length 326.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_369;
	phases CN;
	from R4_12_47_1_node_314;
	to R4_12_47_1_node_450;
	length 72.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_370;
	phases ABCN;
	from R4_12_47_1_node_328;
	to R4_12_47_1_node_451;
	length 66.000;
	configuration feeder1_ID_91;
}

object overhead_line {
	name R4_12_47_1_ol_371;
	phases AN;
	from R4_12_47_1_node_329;
	to R4_12_47_1_node_452;
	length 192.000;
	configuration feeder1_ID_113;
}

object overhead_line {
	name R4_12_47_1_ol_372;
	phases AN;
	from R4_12_47_1_node_329;
	to R4_12_47_1_node_453;
	length 205.000;
	configuration feeder1_ID_113;
}

object overhead_line {
	name R4_12_47_1_ol_373;
	phases AN;
	from R4_12_47_1_node_455;
	to R4_12_47_1_node_454;
	length 90.000;
	configuration feeder1_ID_109;
}

object overhead_line {
	name R4_12_47_1_ol_374;
	phases AN;
	from R4_12_47_1_node_456;
	to R4_12_47_1_node_455;
	length 150.000;
	configuration feeder1_ID_109;
}

object overhead_line {
	name R4_12_47_1_ol_375;
	phases AN;
	from R4_12_47_1_node_457;
	to R4_12_47_1_node_456;
	length 200.000;
	configuration feeder1_ID_109;
}

object overhead_line {
	name R4_12_47_1_ol_376;
	phases AN;
	from R4_12_47_1_node_334;
	to R4_12_47_1_node_457;
	length 58.000;
	configuration feeder1_ID_109;
}

object overhead_line {
	name R4_12_47_1_ol_377;
	phases AN;
	from R4_12_47_1_node_459;
	to R4_12_47_1_node_458;
	length 101.000;
	configuration feeder1_ID_113;
}

object overhead_line {
	name R4_12_47_1_ol_378;
	phases AN;
	from R4_12_47_1_node_460;
	to R4_12_47_1_node_459;
	length 88.000;
	configuration feeder1_ID_113;
}

object overhead_line {
	name R4_12_47_1_ol_379;
	phases AN;
	from R4_12_47_1_node_334;
	to R4_12_47_1_node_460;
	length 50.000;
	configuration feeder1_ID_113;
}

object overhead_line {
	name R4_12_47_1_ol_380;
	phases ABCN;
	from R4_12_47_1_node_328;
	to R4_12_47_1_node_461;
	length 131.000;
	configuration feeder1_ID_99;
}

object overhead_line {
	name R4_12_47_1_ol_381;
	phases BN;
	from R4_12_47_1_node_358;
	to R4_12_47_1_node_462;
	length 374.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_382;
	phases ABCN;
	from R4_12_47_1_node_348;
	to R4_12_47_1_node_463;
	length 202.000;
	configuration feeder1_ID_97;
}

object overhead_line {
	name R4_12_47_1_ol_383;
	phases AN;
	from R4_12_47_1_node_465;
	to R4_12_47_1_node_464;
	length 316.000;
	configuration feeder1_ID_113;
}

object overhead_line {
	name R4_12_47_1_ol_384;
	phases AN;
	from R4_12_47_1_node_466;
	to R4_12_47_1_node_465;
	length 144.000;
	configuration feeder1_ID_113;
}

object overhead_line {
	name R4_12_47_1_ol_385;
	phases AN;
	from R4_12_47_1_node_346;
	to R4_12_47_1_node_466;
	length 380.000;
	configuration feeder1_ID_113;
}

object overhead_line {
	name R4_12_47_1_ol_386;
	phases AN;
	from R4_12_47_1_node_346;
	to R4_12_47_1_node_467;
	length 48.000;
	configuration feeder1_ID_113;
}

object overhead_line {
	name R4_12_47_1_ol_387;
	phases BN;
	from R4_12_47_1_node_353;
	to R4_12_47_1_node_468;
	length 346.000;
	configuration feeder1_ID_105;
}

object overhead_line {
	name R4_12_47_1_ol_388;
	phases BN;
	from R4_12_47_1_node_355;
	to R4_12_47_1_node_469;
	length 185.000;
	configuration feeder1_ID_105;
}

object overhead_line {
	name R4_12_47_1_ol_389;
	phases BN;
	from R4_12_47_1_node_357;
	to R4_12_47_1_node_470;
	length 117.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_390;
	phases BN;
	from R4_12_47_1_node_358;
	to R4_12_47_1_node_471;
	length 496.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_391;
	phases ABCN;
	from R4_12_47_1_node_381;
	to R4_12_47_1_node_472;
	length 176.000;
	configuration feeder1_ID_115;
}

object overhead_line {
	name R4_12_47_1_ol_392;
	phases BN;
	from R4_12_47_1_node_344;
	to R4_12_47_1_node_487;
	length 89.000;
	configuration feeder1_ID_105;
}

object overhead_line {
	name R4_12_47_1_ol_393;
	phases ABCN;
	from R4_12_47_1_node_182;
	to R4_12_47_1_node_488;
	length 131.000;
	configuration feeder1_ID_107;
}

object overhead_line {
	name R4_12_47_1_ol_394;
	phases BN;
	from R4_12_47_1_node_182;
	to R4_12_47_1_node_489;
	length 9.000;
	configuration feeder1_ID_105;
}

object overhead_line {
	name R4_12_47_1_ol_395;
	phases AN;
	from R4_12_47_1_node_185;
	to R4_12_47_1_node_490;
	length 10.000;
	configuration feeder1_ID_109;
}

object overhead_line {
	name R4_12_47_1_ol_396;
	phases ABN;
	from R4_12_47_1_node_188;
	to R4_12_47_1_node_491;
	length 10.000;
	configuration feeder1_ID_108;
}

object overhead_line {
	name R4_12_47_1_ol_397;
	phases ABN;
	from R4_12_47_1_node_184;
	to R4_12_47_1_node_492;
	length 26.000;
	configuration feeder1_ID_108;
}

object overhead_line {
	name R4_12_47_1_ol_398;
	phases ACN;
	from R4_12_47_1_node_193;
	to R4_12_47_1_node_494;
	length 10.000;
	configuration feeder1_ID_100;
}

object overhead_line {
	name R4_12_47_1_ol_399;
	phases BCN;
	from R4_12_47_1_node_196;
	to R4_12_47_1_node_495;
	length 364.000;
	configuration feeder1_ID_102;
}

object overhead_line {
	name R4_12_47_1_ol_400;
	phases CN;
	from R4_12_47_1_node_203;
	to R4_12_47_1_node_496;
	length 9.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_401;
	phases BN;
	from R4_12_47_1_node_205;
	to R4_12_47_1_node_497;
	length 26.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_402;
	phases CN;
	from R4_12_47_1_node_211;
	to R4_12_47_1_node_498;
	length 26.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_403;
	phases CN;
	from R4_12_47_1_node_209;
	to R4_12_47_1_node_499;
	length 26.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_404;
	phases ABN;
	from R4_12_47_1_node_215;
	to R4_12_47_1_node_500;
	length 9.000;
	configuration feeder1_ID_98;
}

object overhead_line {
	name R4_12_47_1_ol_405;
	phases AN;
	from R4_12_47_1_node_219;
	to R4_12_47_1_node_502;
	length 277.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_406;
	phases ABCN;
	from R4_12_47_1_node_222;
	to R4_12_47_1_node_503;
	length 10.000;
	configuration feeder1_ID_111;
}

object overhead_line {
	name R4_12_47_1_ol_407;
	phases CN;
	from R4_12_47_1_node_227;
	to R4_12_47_1_node_504;
	length 258.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_408;
	phases CN;
	from R4_12_47_1_node_228;
	to R4_12_47_1_node_505;
	length 9.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_409;
	phases CN;
	from R4_12_47_1_node_229;
	to R4_12_47_1_node_507;
	length 9.000;
	configuration feeder1_ID_106;
}

object overhead_line {
	name R4_12_47_1_ol_410;
	phases AN;
	from R4_12_47_1_node_230;
	to R4_12_47_1_node_508;
	length 9.000;
	configuration feeder1_ID_113;
}

object overhead_line {
	name R4_12_47_1_ol_411;
	phases BN;
	from R4_12_47_1_node_231;
	to R4_12_47_1_node_509;
	length 9.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_412;
	phases ACN;
	from R4_12_47_1_node_235;
	to R4_12_47_1_node_510;
	length 10.000;
	configuration feeder1_ID_100;
}

object overhead_line {
	name R4_12_47_1_ol_413;
	phases CN;
	from R4_12_47_1_node_239;
	to R4_12_47_1_node_511;
	length 9.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_414;
	phases BN;
	from R4_12_47_1_node_242;
	to R4_12_47_1_node_512;
	length 10.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_415;
	phases CN;
	from R4_12_47_1_node_254;
	to R4_12_47_1_node_513;
	length 10.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_416;
	phases BN;
	from R4_12_47_1_node_256;
	to R4_12_47_1_node_514;
	length 100.000;
	configuration feeder1_ID_105;
}

object overhead_line {
	name R4_12_47_1_ol_417;
	phases CN;
	from R4_12_47_1_node_258;
	to R4_12_47_1_node_515;
	length 10.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_418;
	phases CN;
	from R4_12_47_1_node_270;
	to R4_12_47_1_node_516;
	length 9.000;
	configuration feeder1_ID_106;
}

object overhead_line {
	name R4_12_47_1_ol_419;
	phases ABCN;
	from R4_12_47_1_node_271;
	to R4_12_47_1_node_517;
	length 244.000;
	configuration feeder1_ID_99;
}

object overhead_line {
	name R4_12_47_1_ol_420;
	phases CN;
	from R4_12_47_1_node_276;
	to R4_12_47_1_node_519;
	length 6.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_421;
	phases AN;
	from R4_12_47_1_node_289;
	to R4_12_47_1_node_520;
	length 186.000;
	configuration feeder1_ID_113;
}

object overhead_line {
	name R4_12_47_1_ol_422;
	phases CN;
	from R4_12_47_1_node_289;
	to R4_12_47_1_node_521;
	length 9.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_423;
	phases ACN;
	from R4_12_47_1_node_291;
	to R4_12_47_1_node_522;
	length 77.000;
	configuration feeder1_ID_96;
}

object overhead_line {
	name R4_12_47_1_ol_424;
	phases BN;
	from R4_12_47_1_node_318;
	to R4_12_47_1_node_523;
	length 152.000;
	configuration feeder1_ID_105;
}

object overhead_line {
	name R4_12_47_1_ol_425;
	phases CN;
	from R4_12_47_1_node_319;
	to R4_12_47_1_node_524;
	length 10.000;
	configuration feeder1_ID_112;
}

object overhead_line {
	name R4_12_47_1_ol_426;
	phases AN;
	from R4_12_47_1_node_324;
	to R4_12_47_1_node_525;
	length 10.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_427;
	phases CN;
	from R4_12_47_1_node_316;
	to R4_12_47_1_node_526;
	length 10.000;
	configuration feeder1_ID_89;
}

object overhead_line {
	name R4_12_47_1_ol_428;
	phases AN;
	from R4_12_47_1_node_337;
	to R4_12_47_1_node_527;
	length 26.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_429;
	phases BN;
	from R4_12_47_1_node_345;
	to R4_12_47_1_node_528;
	length 110.000;
	configuration feeder1_ID_105;
}

object overhead_line {
	name R4_12_47_1_ol_430;
	phases BN;
	from R4_12_47_1_node_343;
	to R4_12_47_1_node_529;
	length 9.000;
	configuration feeder1_ID_105;
}

object overhead_line {
	name R4_12_47_1_ol_431;
	phases AN;
	from R4_12_47_1_node_348;
	to R4_12_47_1_node_530;
	length 78.000;
	configuration feeder1_ID_113;
}

object overhead_line {
	name R4_12_47_1_ol_432;
	phases BN;
	from R4_12_47_1_node_342;
	to R4_12_47_1_node_531;
	length 10.000;
	configuration feeder1_ID_88;
}

object overhead_line {
	name R4_12_47_1_ol_433;
	phases ABCN;
	from R4_12_47_1_node_205;
	to R4_12_47_1_node_532;
	length 501.000;
	configuration feeder1_ID_94;
}

object overhead_line {
	name R4_12_47_1_ol_434;
	phases ABCN;
	from R4_12_47_1_node_341;
	to R4_12_47_1_node_533;
	length 947.000;
	configuration feeder1_ID_97;
}

object overhead_line {
	name R4_12_47_1_ol_435;
	phases AN;
	from R4_12_47_1_node_246;
	to R4_12_47_1_node_568;
	length 507.000;
	configuration feeder1_ID_95;
}

object overhead_line {
	name R4_12_47_1_ol_436;
	phases AN;
	from R4_12_47_1_node_568;
	to R4_12_47_1_node_569;
	length 586.000;
	configuration feeder1_ID_95;
}

object underground_line {
	name R4_12_47_1_ul_1;
	phases AN;
	from R4_12_47_1_node_81;
	to R4_12_47_1_node_48;
	length 85.000;
	configuration feeder1_ID_101;
}

object underground_line {
	name R4_12_47_1_ul_2;
	phases CN;
	to R4_12_47_1_node_53;
	from R4_12_47_1_node_68;
	length 920.000;
	configuration feeder1_ID_103;
}

object underground_line {
	name R4_12_47_1_ul_3;
	phases AN;
	from R4_12_47_1_node_54;
	to R4_12_47_1_node_57;
	length 335.000;
	configuration feeder1_ID_101;
}

object underground_line {
	name R4_12_47_1_ul_4;
	phases AN;
	from R4_12_47_1_node_59;
	to R4_12_47_1_node_58;
	length 597.000;
	configuration feeder1_ID_101;
}

object underground_line {
	name R4_12_47_1_ul_5;
	phases AN;
	from R4_12_47_1_node_60;
	to R4_12_47_1_node_59;
	length 242.000;
	configuration feeder1_ID_101;
}

object underground_line {
	name R4_12_47_1_ul_6;
	phases BN;
	from R4_12_47_1_node_63;
	to R4_12_47_1_node_65;
	length 161.000;
	configuration feeder1_ID_104;
}

object underground_line {
	name R4_12_47_1_ul_7;
	phases CN;
	from R4_12_47_1_node_67;
	to R4_12_47_1_node_66;
	length 417.000;
	configuration feeder1_ID_103;
}

object underground_line {
	name R4_12_47_1_ul_8;
	phases CN;
	from R4_12_47_1_node_64;
	to R4_12_47_1_node_67;
	length 653.000;
	configuration feeder1_ID_103;
}

object underground_line {
	name R4_12_47_1_ul_9;
	phases CN;
	from R4_12_47_1_node_66;
	to R4_12_47_1_node_68;
	length 377.000;
	configuration feeder1_ID_103;
}

object underground_line {
	name R4_12_47_1_ul_10;
	phases BN;
	from R4_12_47_1_node_77;
	to R4_12_47_1_node_74;
	length 139.000;
	configuration feeder1_ID_104;
}

object underground_line {
	name R4_12_47_1_ul_11;
	phases BN;
	from R4_12_47_1_node_74;
	to R4_12_47_1_node_75;
	length 530.000;
	configuration feeder1_ID_104;
}

object underground_line {
	name R4_12_47_1_ul_12;
	phases AN;
	from R4_12_47_1_node_82;
	to R4_12_47_1_node_79;
	length 169.000;
	configuration feeder1_ID_101;
}

object underground_line {
	name R4_12_47_1_ul_13;
	phases AN;
	from R4_12_47_1_node_82;
	to R4_12_47_1_node_80;
	length 283.000;
	configuration feeder1_ID_101;
}

object underground_line {
	name R4_12_47_1_ul_14;
	phases AN;
	from R4_12_47_1_node_128;
	to R4_12_47_1_node_81;
	length 972.000;
	configuration feeder1_ID_101;
}

object underground_line {
	name R4_12_47_1_ul_15;
	phases AN;
	from R4_12_47_1_node_81;
	to R4_12_47_1_node_82;
	length 397.000;
	configuration feeder1_ID_101;
}

object underground_line {
	name R4_12_47_1_ul_16;
	phases CN;
	from R4_12_47_1_node_559;
	to R4_12_47_1_node_83;
	length 1031.000;
	configuration feeder1_ID_103;
}

object underground_line {
	name R4_12_47_1_ul_17;
	phases CN;
	from R4_12_47_1_node_83;
	to R4_12_47_1_node_84;
	length 800.000;
	configuration feeder1_ID_103;
}

object underground_line {
	name R4_12_47_1_ul_18;
	phases BN;
	from R4_12_47_1_node_116;
	to R4_12_47_1_node_117;
	length 257.000;
	configuration feeder1_ID_104;
}

object underground_line {
	name R4_12_47_1_ul_19;
	phases BN;
	from R4_12_47_1_node_120;
	to R4_12_47_1_node_118;
	length 607.000;
	configuration feeder1_ID_104;
}

object underground_line {
	name R4_12_47_1_ul_20;
	phases AN;
	from R4_12_47_1_node_129;
	to R4_12_47_1_node_130;
	length 52.000;
	configuration feeder1_ID_101;
}

object underground_line {
	name R4_12_47_1_ul_21;
	phases AN;
	from R4_12_47_1_node_130;
	to R4_12_47_1_node_131;
	length 367.000;
	configuration feeder1_ID_101;
}

object underground_line {
	name R4_12_47_1_ul_22;
	phases AN;
	from R4_12_47_1_node_131;
	to R4_12_47_1_node_132;
	length 358.000;
	configuration feeder1_ID_101;
}

object underground_line {
	name R4_12_47_1_ul_23;
	phases CN;
	from R4_12_47_1_node_133;
	to R4_12_47_1_node_134;
	length 176.000;
	configuration feeder1_ID_103;
}

object underground_line {
	name R4_12_47_1_ul_24;
	phases CN;
	from R4_12_47_1_node_134;
	to R4_12_47_1_node_135;
	length 1259.000;
	configuration feeder1_ID_103;
}

object underground_line {
	name R4_12_47_1_ul_25;
	phases BN;
	from R4_12_47_1_node_148;
	to R4_12_47_1_node_147;
	length 680.000;
	configuration feeder1_ID_104;
}

object underground_line {
	name R4_12_47_1_ul_26;
	phases CN;
	from R4_12_47_1_node_153;
	to R4_12_47_1_node_154;
	length 193.000;
	configuration feeder1_ID_103;
}

object underground_line {
	name R4_12_47_1_ul_27;
	phases CN;
	from R4_12_47_1_node_152;
	to R4_12_47_1_node_155;
	length 188.000;
	configuration feeder1_ID_103;
}

object underground_line {
	name R4_12_47_1_ul_28;
	phases BN;
	from R4_12_47_1_node_165;
	to R4_12_47_1_node_166;
	length 413.000;
	configuration feeder1_ID_104;
}

object underground_line {
	name R4_12_47_1_ul_29;
	phases AN;
	from R4_12_47_1_node_177;
	to R4_12_47_1_node_178;
	length 152.000;
	configuration feeder1_ID_101;
}

object underground_line {
	name R4_12_47_1_ul_30;
	phases ABCN;
	from R4_12_47_1_node_537;
	to R4_12_47_1_node_561;
	length 77.000;
	configuration feeder1_ID_114;
}

object underground_line {
	name R4_12_47_1_ul_31;
	phases BN;
	from R4_12_47_1_node_565;
	to R4_12_47_1_node_566;
	length 460;
	configuration feeder1_ID_104;
}

object underground_line {
	name R4_12_47_1_ul_32;
	phases CN;
	from R4_12_47_1_node_534;
	to R4_12_47_1_node_473;
	length 599.000;
	configuration feeder1_ID_103;
}

object underground_line {
	name R4_12_47_1_ul_33;
	phases CN;
	from R4_12_47_1_node_535;
	to R4_12_47_1_node_474;
	length 257.000;
	configuration feeder1_ID_103;
}

object underground_line {
	name R4_12_47_1_ul_34;
	phases AN;
	from R4_12_47_1_node_477;
	to R4_12_47_1_node_475;
	length 1176.000;
	configuration feeder1_ID_101;
}

object underground_line {
	name R4_12_47_1_ul_35;
	phases AN;
	from R4_12_47_1_node_475;
	to R4_12_47_1_node_476;
	length 751.000;
	configuration feeder1_ID_101;
}

object underground_line {
	name R4_12_47_1_ul_36;
	phases AN;
	from R4_12_47_1_node_478;
	to R4_12_47_1_node_477;
	length 511.000;
	configuration feeder1_ID_101;
}

object underground_line {
	name R4_12_47_1_ul_37;
	phases AN;
	from R4_12_47_1_node_536;
	to R4_12_47_1_node_478;
	length 922.000;
	configuration feeder1_ID_101;
}

object underground_line {
	name R4_12_47_1_ul_38;
	phases BN;
	from R4_12_47_1_node_480;
	to R4_12_47_1_node_479;
	length 260;
	configuration feeder1_ID_104;
}

object underground_line {
	name R4_12_47_1_ul_39;
	phases BN;
	from R4_12_47_1_node_538;
	to R4_12_47_1_node_480;
	length 207.000;
	configuration feeder1_ID_104;
}

object underground_line {
	name R4_12_47_1_ul_40;
	phases BN;
	from R4_12_47_1_node_539;
	to R4_12_47_1_node_481;
	length 143.000;
	configuration feeder1_ID_104;
}

object underground_line {
	name R4_12_47_1_ul_41;
	phases BN;
	from R4_12_47_1_node_481;
	to R4_12_47_1_node_482;
	length 313.000;
	configuration feeder1_ID_104;
}

object underground_line {
	name R4_12_47_1_ul_42;
	phases BN;
	from R4_12_47_1_node_482;
	to R4_12_47_1_node_483;
	length 622.000;
	configuration feeder1_ID_104;
}

object underground_line {
	name R4_12_47_1_ul_43;
	phases BN;
	from R4_12_47_1_node_483;
	to R4_12_47_1_node_484;
	length 393.000;
	configuration feeder1_ID_104;
}

object underground_line {
	name R4_12_47_1_ul_44;
	phases BN;
	from R4_12_47_1_node_486;
	to R4_12_47_1_node_485;
	length 528.000;
	configuration feeder1_ID_104;
}

object underground_line {
	name R4_12_47_1_ul_45;
	phases BN;
	from R4_12_47_1_node_540;
	to R4_12_47_1_node_486;
	length 598.000;
	configuration feeder1_ID_104;
}

object underground_line {
	name R4_12_47_1_ul_46;
	phases BN;
	from R4_12_47_1_node_485;
	to R4_12_47_1_node_567;
	length 674.000;
	configuration feeder1_ID_104;
}

object underground_line {
	name R4_12_47_1_ul_47;
	phases CN;
	from R4_12_47_1_node_83;
	to R4_12_47_1_node_570;
	length 793.000;
	configuration feeder1_ID_103;
}

object regulator {
	name R4_12_47_1_reg_1;
	from R4_12_47_1_node_572;
	to R4_12_47_1_meter_76;
	phases ABCN;
	configuration feeder1_feeder_reg_cfg;
}

object transformer {
	name R4_12_47_1_xfmr_1;
	phases CS;
	from R4_12_47_1_node_2;
	to R4_12_47_1_tn_1;
	configuration feeder1_XF1_POLETOP_CS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_2;
	phases CS;
	from R4_12_47_1_node_6;
	to R4_12_47_1_tn_2;
	configuration feeder1_XF1_POLETOP_CS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_3;
	phases AS;
	from R4_12_47_1_node_9;
	to R4_12_47_1_tn_3;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_4;
	phases BS;
	from R4_12_47_1_node_9;
	to R4_12_47_1_tn_4;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_5;
	phases CS;
	from R4_12_47_1_node_9;
	to R4_12_47_1_tn_5;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_6;
	phases CS;
	from R4_12_47_1_node_10;
	to R4_12_47_1_tn_6;
	configuration feeder1_XF1_POLETOP_CS_50;
}

object transformer {
	name R4_12_47_1_xfmr_7;
	phases BS;
	from R4_12_47_1_node_12;
	to R4_12_47_1_tn_7;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_8;
	phases CS;
	from R4_12_47_1_node_13;
	to R4_12_47_1_tn_8;
	configuration feeder1_XF1_POLETOP_CS_75;
}

object transformer {
	name R4_12_47_1_xfmr_9;
	phases AS;
	from R4_12_47_1_node_14;
	to R4_12_47_1_tn_9;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_10;
	phases BS;
	from R4_12_47_1_node_14;
	to R4_12_47_1_tn_10;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_11;
	phases CS;
	from R4_12_47_1_node_14;
	to R4_12_47_1_tn_11;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_12;
	phases CS;
	from R4_12_47_1_node_18;
	to R4_12_47_1_tn_12;
	configuration feeder1_XF1_POLETOP_CS_100;
}

object transformer {
	name R4_12_47_1_xfmr_13;
	phases AS;
	from R4_12_47_1_node_24;
	to R4_12_47_1_tn_13;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_14;
	phases AS;
	from R4_12_47_1_node_25;
	to R4_12_47_1_tn_14;
	configuration feeder1_XF1_POLETOP_AS_75;
}

object transformer {
	name R4_12_47_1_xfmr_15;
	phases AS;
	from R4_12_47_1_node_26;
	to R4_12_47_1_tn_15;
	configuration feeder1_XF1_POLETOP_AS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_16;
	phases CS;
	from R4_12_47_1_node_26;
	to R4_12_47_1_tn_16;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_17;
	phases AS;
	from R4_12_47_1_node_27;
	to R4_12_47_1_tn_17;
	configuration feeder1_XF1_POLETOP_AS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_18;
	phases CS;
	from R4_12_47_1_node_27;
	to R4_12_47_1_tn_18;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_19;
	phases CS;
	from R4_12_47_1_node_28;
	to R4_12_47_1_tn_19;
	configuration feeder1_XF1_POLETOP_CS_100;
}

object transformer {
	name R4_12_47_1_xfmr_20;
	phases CS;
	from R4_12_47_1_node_29;
	to R4_12_47_1_tn_20;
	configuration feeder1_XF1_POLETOP_CS_100;
}

object transformer {
	name R4_12_47_1_xfmr_21;
	phases CS;
	from R4_12_47_1_node_30;
	to R4_12_47_1_tn_21;
	configuration feeder1_XF1_POLETOP_CS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_22;
	phases CS;
	from R4_12_47_1_node_31;
	to R4_12_47_1_tn_22;
	configuration feeder1_XF1_POLETOP_CS_75;
}

object transformer {
	name R4_12_47_1_xfmr_23;
	phases AS;
	from R4_12_47_1_node_36;
	to R4_12_47_1_tn_23;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_24;
	phases BS;
	from R4_12_47_1_node_36;
	to R4_12_47_1_tn_24;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_25;
	phases CS;
	from R4_12_47_1_node_36;
	to R4_12_47_1_tn_25;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_26;
	phases BS;
	from R4_12_47_1_node_44;
	to R4_12_47_1_tn_26;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_27;
	phases AS;
	from R4_12_47_1_node_47;
	to R4_12_47_1_tn_27;
	configuration feeder1_XF1_POLETOP_AS_75;
}

object transformer {
	name R4_12_47_1_xfmr_28;
	phases CS;
	from R4_12_47_1_node_47;
	to R4_12_47_1_tn_28;
	configuration feeder1_XF1_POLETOP_CS_25;
}

object transformer {
	name R4_12_47_1_xfmr_29;
	phases AS;
	from R4_12_47_1_node_48;
	to R4_12_47_1_tn_29;
	configuration feeder1_XF1_POLETOP_AS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_30;
	phases CS;
	from R4_12_47_1_node_68;
	to R4_12_47_1_tn_30;
	configuration feeder1_XF1_POLETOP_CS_100p0;
}

object transformer {
	name R4_12_47_1_xfmr_31;
	phases AS;
	from R4_12_47_1_node_57;
	to R4_12_47_1_tn_31;
	configuration feeder1_XF1_POLETOP_AS_100p0;
}

object transformer {
	name R4_12_47_1_xfmr_32;
	phases AS;
	from R4_12_47_1_node_58;
	to R4_12_47_1_tn_32;
	configuration feeder1_XF1_POLETOP_AS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_33;
	phases AS;
	from R4_12_47_1_node_59;
	to R4_12_47_1_tn_33;
	configuration feeder1_XF1_POLETOP_AS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_34;
	phases BS;
	from R4_12_47_1_node_65;
	to R4_12_47_1_tn_34;
	configuration feeder1_XF1_POLETOP_BS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_35;
	phases CS;
	from R4_12_47_1_node_66;
	to R4_12_47_1_tn_35;
	configuration feeder1_XF1_POLETOP_CS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_36;
	phases CS;
	from R4_12_47_1_node_67;
	to R4_12_47_1_tn_36;
	configuration feeder1_XF1_POLETOP_CS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_37;
	phases CS;
	from R4_12_47_1_node_70;
	to R4_12_47_1_tn_37;
	configuration feeder1_XF1_POLETOP_CS_75;
}

object transformer {
	name R4_12_47_1_xfmr_38;
	phases CS;
	from R4_12_47_1_node_72;
	to R4_12_47_1_tn_38;
	configuration feeder1_XF1_POLETOP_CS_50;
}

object transformer {
	name R4_12_47_1_xfmr_39;
	phases CS;
	from R4_12_47_1_node_73;
	to R4_12_47_1_tn_39;
	configuration feeder1_XF1_POLETOP_CS_75;
}

object transformer {
	name R4_12_47_1_xfmr_40;
	phases BS;
	from R4_12_47_1_node_74;
	to R4_12_47_1_tn_40;
	configuration feeder1_XF1_POLETOP_BS_500p0;
}

object transformer {
	name R4_12_47_1_xfmr_41;
	phases BS;
	from R4_12_47_1_node_75;
	to R4_12_47_1_tn_41;
	configuration feeder1_XF1_POLETOP_BS_500p0;
}

object transformer {
	name R4_12_47_1_xfmr_42;
	phases AS;
	from R4_12_47_1_node_79;
	to R4_12_47_1_tn_42;
	configuration feeder1_XF1_POLETOP_AS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_43;
	phases AS;
	from R4_12_47_1_node_80;
	to R4_12_47_1_tn_43;
	configuration feeder1_XF1_POLETOP_AS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_44;
	phases AS;
	from R4_12_47_1_node_81;
	to R4_12_47_1_tn_44;
	configuration feeder1_XF1_POLETOP_AS_500p0;
}

object transformer {
	name R4_12_47_1_xfmr_45;
	phases CS;
	from R4_12_47_1_node_83;
	to R4_12_47_1_tn_45;
	configuration feeder1_XF1_POLETOP_CS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_46;
	phases CS;
	from R4_12_47_1_node_84;
	to R4_12_47_1_tn_46;
	configuration feeder1_XF1_POLETOP_CS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_47;
	phases AS;
	from R4_12_47_1_node_85;
	to R4_12_47_1_tn_47;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_48;
	phases CS;
	from R4_12_47_1_node_85;
	to R4_12_47_1_tn_48;
	configuration feeder1_XF1_POLETOP_CS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_49;
	phases AS;
	from R4_12_47_1_node_86;
	to R4_12_47_1_tn_49;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_50;
	phases CS;
	from R4_12_47_1_node_86;
	to R4_12_47_1_tn_50;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_51;
	phases BS;
	from R4_12_47_1_node_88;
	to R4_12_47_1_tn_51;
	configuration feeder1_XF1_POLETOP_BS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_52;
	phases BS;
	from R4_12_47_1_node_90;
	to R4_12_47_1_tn_52;
	configuration feeder1_XF1_PADMOUNT_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_53;
	phases BS;
	from R4_12_47_1_node_91;
	to R4_12_47_1_tn_53;
	configuration feeder1_XF1_POLETOP_BS_50;
}

object transformer {
	name R4_12_47_1_xfmr_54;
	phases BS;
	from R4_12_47_1_node_93;
	to R4_12_47_1_tn_54;
	configuration feeder1_XF1_POLETOP_BS_50;
}

object transformer {
	name R4_12_47_1_xfmr_55;
	phases BS;
	from R4_12_47_1_node_94;
	to R4_12_47_1_tn_55;
	configuration feeder1_XF1_POLETOP_BS_50;
}

object transformer {
	name R4_12_47_1_xfmr_56;
	phases BS;
	from R4_12_47_1_node_96;
	to R4_12_47_1_tn_56;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_57;
	phases BS;
	from R4_12_47_1_node_98;
	to R4_12_47_1_tn_57;
	configuration feeder1_XF1_PADMOUNT_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_58;
	phases BS;
	from R4_12_47_1_node_100;
	to R4_12_47_1_tn_58;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_59;
	phases BS;
	from R4_12_47_1_node_101;
	to R4_12_47_1_tn_59;
	configuration feeder1_XF1_POLETOP_BS_50;
}

object transformer {
	name R4_12_47_1_xfmr_60;
	phases BS;
	from R4_12_47_1_node_102;
	to R4_12_47_1_tn_60;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_61;
	phases BS;
	from R4_12_47_1_node_103;
	to R4_12_47_1_tn_61;
	configuration feeder1_XF1_PADMOUNT_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_62;
	phases BS;
	from R4_12_47_1_node_104;
	to R4_12_47_1_tn_62;
	configuration feeder1_XF1_PADMOUNT_BS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_63;
	phases BS;
	from R4_12_47_1_node_106;
	to R4_12_47_1_tn_63;
	configuration feeder1_XF1_PADMOUNT_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_64;
	phases BS;
	from R4_12_47_1_node_108;
	to R4_12_47_1_tn_64;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_65;
	phases CS;
	from R4_12_47_1_node_109;
	to R4_12_47_1_tn_65;
	configuration feeder1_XF1_POLETOP_CS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_66;
	phases CS;
	from R4_12_47_1_node_112;
	to R4_12_47_1_tn_66;
	configuration feeder1_XF1_POLETOP_CS_75;
}

object transformer {
	name R4_12_47_1_xfmr_67;
	phases BS;
	from R4_12_47_1_node_114;
	to R4_12_47_1_tn_67;
	configuration feeder1_XF1_POLETOP_BS_75;
}

object transformer {
	name R4_12_47_1_xfmr_68;
	phases BS;
	from R4_12_47_1_node_117;
	to R4_12_47_1_tn_68;
	configuration feeder1_XF1_POLETOP_BS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_69;
	phases BS;
	from R4_12_47_1_node_118;
	to R4_12_47_1_tn_69;
	configuration feeder1_XF1_POLETOP_BS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_70;
	phases CS;
	from R4_12_47_1_node_124;
	to R4_12_47_1_tn_70;
	configuration feeder1_XF1_PADMOUNT_CS_100;
}

object transformer {
	name R4_12_47_1_xfmr_71;
	phases BS;
	from R4_12_47_1_node_126;
	to R4_12_47_1_tn_71;
	configuration feeder1_XF1_PADMOUNT_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_72;
	phases AS;
	from R4_12_47_1_node_130;
	to R4_12_47_1_tn_72;
	configuration feeder1_XF1_POLETOP_AS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_73;
	phases AS;
	from R4_12_47_1_node_131;
	to R4_12_47_1_tn_73;
	configuration feeder1_XF1_POLETOP_AS_500p0;
}

object transformer {
	name R4_12_47_1_xfmr_74;
	phases AS;
	from R4_12_47_1_node_132;
	to R4_12_47_1_tn_74;
	configuration feeder1_XF1_POLETOP_AS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_75;
	phases CS;
	from R4_12_47_1_node_134;
	to R4_12_47_1_tn_75;
	configuration feeder1_XF1_POLETOP_CS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_76;
	phases CS;
	from R4_12_47_1_node_135;
	to R4_12_47_1_tn_76;
	configuration feeder1_XF1_POLETOP_CS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_77;
	phases AS;
	from R4_12_47_1_node_137;
	to R4_12_47_1_tn_77;
	configuration feeder1_XF1_PADMOUNT_AS_100;
}

object transformer {
	name R4_12_47_1_xfmr_78;
	phases BS;
	from R4_12_47_1_node_138;
	to R4_12_47_1_tn_78;
	configuration feeder1_XF1_PADMOUNT_BS_75;
}

object transformer {
	name R4_12_47_1_xfmr_79;
	phases AS;
	from R4_12_47_1_node_139;
	to R4_12_47_1_tn_79;
	configuration feeder1_XF1_POLETOP_AS_100;
}

object transformer {
	name R4_12_47_1_xfmr_80;
	phases BS;
	from R4_12_47_1_node_139;
	to R4_12_47_1_tn_80;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_81;
	phases CS;
	from R4_12_47_1_node_139;
	to R4_12_47_1_tn_81;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_82;
	phases BS;
	from R4_12_47_1_node_140;
	to R4_12_47_1_tn_82;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_83;
	phases BS;
	from R4_12_47_1_node_141;
	to R4_12_47_1_tn_83;
	configuration feeder1_XF1_POLETOP_BS_75;
}

object transformer {
	name R4_12_47_1_xfmr_84;
	phases AS;
	from R4_12_47_1_node_143;
	to R4_12_47_1_tn_84;
	configuration feeder1_XF1_PADMOUNT_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_85;
	phases AS;
	from R4_12_47_1_node_146;
	to R4_12_47_1_tn_85;
	configuration feeder1_XF1_PADMOUNT_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_86;
	phases BS;
	from R4_12_47_1_node_146;
	to R4_12_47_1_tn_86;
	configuration feeder1_XF1_PADMOUNT_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_87;
	phases CS;
	from R4_12_47_1_node_146;
	to R4_12_47_1_tn_87;
	configuration feeder1_XF1_PADMOUNT_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_88;
	phases BS;
	from R4_12_47_1_node_147;
	to R4_12_47_1_tn_88;
	configuration feeder1_XF1_PADMOUNT_BS_500p0;
}

object transformer {
	name R4_12_47_1_xfmr_89;
	phases CS;
	from R4_12_47_1_node_154;
	to R4_12_47_1_tn_89;
	configuration feeder1_XF1_PADMOUNT_CS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_90;
	phases CS;
	from R4_12_47_1_node_155;
	to R4_12_47_1_tn_90;
	configuration feeder1_XF1_PADMOUNT_CS_500p0;
}

object transformer {
	name R4_12_47_1_xfmr_91;
	phases CS;
	from R4_12_47_1_node_156;
	to R4_12_47_1_tn_91;
	configuration feeder1_XF1_PADMOUNT_CS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_92;
	phases CS;
	from R4_12_47_1_node_157;
	to R4_12_47_1_tn_92;
	configuration feeder1_XF1_POLETOP_CS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_93;
	phases CS;
	from R4_12_47_1_node_158;
	to R4_12_47_1_tn_93;
	configuration feeder1_XF1_POLETOP_CS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_94;
	phases BS;
	from R4_12_47_1_node_163;
	to R4_12_47_1_tn_94;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_95;
	phases BS;
	from R4_12_47_1_node_164;
	to R4_12_47_1_tn_95;
	configuration feeder1_XF1_POLETOP_BS_75;
}

object transformer {
	name R4_12_47_1_xfmr_96;
	phases BS;
	from R4_12_47_1_node_166;
	to R4_12_47_1_tn_96;
	configuration feeder1_XF1_POLETOP_BS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_97;
	phases AS;
	from R4_12_47_1_node_167;
	to R4_12_47_1_tn_97;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_98;
	phases BS;
	from R4_12_47_1_node_169;
	to R4_12_47_1_tn_98;
	configuration feeder1_XF1_POLETOP_BS_75;
}

object transformer {
	name R4_12_47_1_xfmr_99;
	phases AS;
	from R4_12_47_1_node_173;
	to R4_12_47_1_tn_99;
	configuration feeder1_XF1_POLETOP_AS_100;
}

object transformer {
	name R4_12_47_1_xfmr_100;
	phases BS;
	from R4_12_47_1_node_175;
	to R4_12_47_1_tn_100;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_101;
	phases AS;
	from R4_12_47_1_node_178;
	to R4_12_47_1_tn_101;
	configuration feeder1_XF1_POLETOP_AS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_102;
	phases AS;
	from R4_12_47_1_node_179;
	to R4_12_47_1_tn_102;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_103;
	phases BS;
	from R4_12_47_1_node_179;
	to R4_12_47_1_tn_103;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_104;
	phases CS;
	from R4_12_47_1_node_179;
	to R4_12_47_1_tn_104;
	configuration feeder1_XF1_POLETOP_CS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_105;
	phases AS;
	from R4_12_47_1_node_181;
	to R4_12_47_1_tn_105;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_106;
	phases BS;
	from R4_12_47_1_node_181;
	to R4_12_47_1_tn_106;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_107;
	phases CS;
	from R4_12_47_1_node_181;
	to R4_12_47_1_tn_107;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_108;
	phases AS;
	from R4_12_47_1_node_182;
	to R4_12_47_1_tn_108;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_109;
	phases BS;
	from R4_12_47_1_node_182;
	to R4_12_47_1_tn_109;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_110;
	phases CS;
	from R4_12_47_1_node_182;
	to R4_12_47_1_tn_110;
	configuration feeder1_XF1_POLETOP_CS_100;
}

object transformer {
	name R4_12_47_1_xfmr_111;
	phases BS;
	from R4_12_47_1_node_183;
	to R4_12_47_1_tn_111;
	configuration feeder1_XF1_POLETOP_BS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_112;
	phases AS;
	from R4_12_47_1_node_185;
	to R4_12_47_1_tn_112;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_113;
	phases BS;
	from R4_12_47_1_node_185;
	to R4_12_47_1_tn_113;
	configuration feeder1_XF1_POLETOP_BS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_114;
	phases AS;
	from R4_12_47_1_node_186;
	to R4_12_47_1_tn_114;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_115;
	phases AS;
	from R4_12_47_1_node_187;
	to R4_12_47_1_tn_115;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_116;
	phases BS;
	from R4_12_47_1_node_187;
	to R4_12_47_1_tn_116;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_117;
	phases AS;
	from R4_12_47_1_node_188;
	to R4_12_47_1_tn_117;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_118;
	phases BS;
	from R4_12_47_1_node_188;
	to R4_12_47_1_tn_118;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_119;
	phases AS;
	from R4_12_47_1_node_189;
	to R4_12_47_1_tn_119;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_120;
	phases BS;
	from R4_12_47_1_node_189;
	to R4_12_47_1_tn_120;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_121;
	phases AS;
	from R4_12_47_1_node_192;
	to R4_12_47_1_tn_121;
	configuration feeder1_XF1_POLETOP_AS_100;
}

object transformer {
	name R4_12_47_1_xfmr_122;
	phases BS;
	from R4_12_47_1_node_192;
	to R4_12_47_1_tn_122;
	configuration feeder1_XF1_POLETOP_BS_75;
}

object transformer {
	name R4_12_47_1_xfmr_123;
	phases AS;
	from R4_12_47_1_node_196;
	to R4_12_47_1_tn_123;
	configuration feeder1_XF1_POLETOP_AS_500p0;
}

object transformer {
	name R4_12_47_1_xfmr_124;
	phases BS;
	from R4_12_47_1_node_196;
	to R4_12_47_1_tn_124;
	configuration feeder1_XF1_POLETOP_BS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_125;
	phases CS;
	from R4_12_47_1_node_196;
	to R4_12_47_1_tn_125;
	configuration feeder1_XF1_POLETOP_CS_500p0;
}

object transformer {
	name R4_12_47_1_xfmr_126;
	phases BS;
	from R4_12_47_1_node_198;
	to R4_12_47_1_tn_126;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_127;
	phases CS;
	from R4_12_47_1_node_198;
	to R4_12_47_1_tn_127;
	configuration feeder1_XF1_POLETOP_CS_75;
}

object transformer {
	name R4_12_47_1_xfmr_128;
	phases BS;
	from R4_12_47_1_node_199;
	to R4_12_47_1_tn_128;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_129;
	phases CS;
	from R4_12_47_1_node_199;
	to R4_12_47_1_tn_129;
	configuration feeder1_XF1_POLETOP_CS_100;
}

object transformer {
	name R4_12_47_1_xfmr_130;
	phases BS;
	from R4_12_47_1_node_202;
	to R4_12_47_1_tn_130;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_131;
	phases AS;
	from R4_12_47_1_node_203;
	to R4_12_47_1_tn_131;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_132;
	phases BS;
	from R4_12_47_1_node_203;
	to R4_12_47_1_tn_132;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_133;
	phases CS;
	from R4_12_47_1_node_203;
	to R4_12_47_1_tn_133;
	configuration feeder1_XF1_POLETOP_CS_75;
}

object transformer {
	name R4_12_47_1_xfmr_134;
	phases CS;
	from R4_12_47_1_node_204;
	to R4_12_47_1_tn_134;
	configuration feeder1_XF1_POLETOP_CS_25;
}

object transformer {
	name R4_12_47_1_xfmr_135;
	phases AS;
	from R4_12_47_1_node_205;
	to R4_12_47_1_tn_135;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_136;
	phases BS;
	from R4_12_47_1_node_205;
	to R4_12_47_1_tn_136;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_137;
	phases CS;
	from R4_12_47_1_node_205;
	to R4_12_47_1_tn_137;
	configuration feeder1_XF1_POLETOP_CS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_138;
	phases BS;
	from R4_12_47_1_node_207;
	to R4_12_47_1_tn_138;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_139;
	phases BS;
	from R4_12_47_1_node_208;
	to R4_12_47_1_tn_139;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_140;
	phases CS;
	from R4_12_47_1_node_210;
	to R4_12_47_1_tn_140;
	configuration feeder1_XF1_PADMOUNT_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_141;
	phases AS;
	from R4_12_47_1_node_211;
	to R4_12_47_1_tn_141;
	configuration feeder1_XF1_PADMOUNT_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_142;
	phases BS;
	from R4_12_47_1_node_211;
	to R4_12_47_1_tn_142;
	configuration feeder1_XF1_PADMOUNT_BS_50;
}

object transformer {
	name R4_12_47_1_xfmr_143;
	phases CS;
	from R4_12_47_1_node_211;
	to R4_12_47_1_tn_143;
	configuration feeder1_XF1_PADMOUNT_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_144;
	phases CS;
	from R4_12_47_1_node_212;
	to R4_12_47_1_tn_144;
	configuration feeder1_XF1_POLETOP_CS_25;
}

object transformer {
	name R4_12_47_1_xfmr_145;
	phases CS;
	from R4_12_47_1_node_214;
	to R4_12_47_1_tn_145;
	configuration feeder1_XF1_POLETOP_CS_100;
}

object transformer {
	name R4_12_47_1_xfmr_146;
	phases AS;
	from R4_12_47_1_node_226;
	to R4_12_47_1_tn_146;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_147;
	phases BS;
	from R4_12_47_1_node_226;
	to R4_12_47_1_tn_147;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_148;
	phases CS;
	from R4_12_47_1_node_226;
	to R4_12_47_1_tn_148;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_149;
	phases AS;
	from R4_12_47_1_node_229;
	to R4_12_47_1_tn_149;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_150;
	phases BS;
	from R4_12_47_1_node_229;
	to R4_12_47_1_tn_150;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_151;
	phases CS;
	from R4_12_47_1_node_229;
	to R4_12_47_1_tn_151;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_152;
	phases AS;
	from R4_12_47_1_node_230;
	to R4_12_47_1_tn_152;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_153;
	phases BS;
	from R4_12_47_1_node_230;
	to R4_12_47_1_tn_153;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_154;
	phases CS;
	from R4_12_47_1_node_230;
	to R4_12_47_1_tn_154;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_155;
	phases AS;
	from R4_12_47_1_node_231;
	to R4_12_47_1_tn_155;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_156;
	phases BS;
	from R4_12_47_1_node_231;
	to R4_12_47_1_tn_156;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_157;
	phases CS;
	from R4_12_47_1_node_231;
	to R4_12_47_1_tn_157;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_158;
	phases BS;
	from R4_12_47_1_node_232;
	to R4_12_47_1_tn_158;
	configuration feeder1_XF1_PADMOUNT_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_159;
	phases CS;
	from R4_12_47_1_node_234;
	to R4_12_47_1_tn_159;
	configuration feeder1_XF1_PADMOUNT_CS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_160;
	phases AS;
	from R4_12_47_1_node_235;
	to R4_12_47_1_tn_160;
	configuration feeder1_XF1_PADMOUNT_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_161;
	phases BS;
	from R4_12_47_1_node_235;
	to R4_12_47_1_tn_161;
	configuration feeder1_XF1_PADMOUNT_BS_50;
}

object transformer {
	name R4_12_47_1_xfmr_162;
	phases CS;
	from R4_12_47_1_node_235;
	to R4_12_47_1_tn_162;
	configuration feeder1_XF1_PADMOUNT_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_163;
	phases CS;
	from R4_12_47_1_node_236;
	to R4_12_47_1_tn_163;
	configuration feeder1_XF1_POLETOP_CS_75;
}

object transformer {
	name R4_12_47_1_xfmr_164;
	phases CS;
	from R4_12_47_1_node_237;
	to R4_12_47_1_tn_164;
	configuration feeder1_XF1_PADMOUNT_CS_100;
}

object transformer {
	name R4_12_47_1_xfmr_165;
	phases CS;
	from R4_12_47_1_node_238;
	to R4_12_47_1_tn_165;
	configuration feeder1_XF1_PADMOUNT_CS_100;
}

object transformer {
	name R4_12_47_1_xfmr_166;
	phases CS;
	from R4_12_47_1_node_240;
	to R4_12_47_1_tn_166;
	configuration feeder1_XF1_POLETOP_CS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_167;
	phases AS;
	from R4_12_47_1_node_242;
	to R4_12_47_1_tn_167;
	configuration feeder1_XF1_POLETOP_AS_100;
}

object transformer {
	name R4_12_47_1_xfmr_168;
	phases BS;
	from R4_12_47_1_node_242;
	to R4_12_47_1_tn_168;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_169;
	phases CS;
	from R4_12_47_1_node_242;
	to R4_12_47_1_tn_169;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_170;
	phases AS;
	from R4_12_47_1_node_243;
	to R4_12_47_1_tn_170;
	configuration feeder1_XF1_POLETOP_AS_100;
}

object transformer {
	name R4_12_47_1_xfmr_171;
	phases AS;
	from R4_12_47_1_node_244;
	to R4_12_47_1_tn_171;
	configuration feeder1_XF1_POLETOP_AS_75;
}

object transformer {
	name R4_12_47_1_xfmr_172;
	phases AS;
	from R4_12_47_1_node_245;
	to R4_12_47_1_tn_172;
	configuration feeder1_XF1_POLETOP_AS_100;
}

object transformer {
	name R4_12_47_1_xfmr_173;
	phases AS;
	from R4_12_47_1_node_247;
	to R4_12_47_1_tn_173;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_174;
	phases AS;
	from R4_12_47_1_node_249;
	to R4_12_47_1_tn_174;
	configuration feeder1_XF1_POLETOP_AS_75;
}

object transformer {
	name R4_12_47_1_xfmr_175;
	phases BS;
	from R4_12_47_1_node_250;
	to R4_12_47_1_tn_175;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_176;
	phases AS;
	from R4_12_47_1_node_251;
	to R4_12_47_1_tn_176;
	configuration feeder1_XF1_POLETOP_AS_75;
}

object transformer {
	name R4_12_47_1_xfmr_177;
	phases BS;
	from R4_12_47_1_node_251;
	to R4_12_47_1_tn_177;
	configuration feeder1_XF1_POLETOP_BS_25;
}

object transformer {
	name R4_12_47_1_xfmr_178;
	phases CS;
	from R4_12_47_1_node_251;
	to R4_12_47_1_tn_178;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_179;
	phases BS;
	from R4_12_47_1_node_253;
	to R4_12_47_1_tn_179;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_180;
	phases CS;
	from R4_12_47_1_node_255;
	to R4_12_47_1_tn_180;
	configuration feeder1_XF1_POLETOP_CS_75;
}

object transformer {
	name R4_12_47_1_xfmr_181;
	phases BS;
	from R4_12_47_1_node_257;
	to R4_12_47_1_tn_181;
	configuration feeder1_XF1_PADMOUNT_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_182;
	phases AS;
	from R4_12_47_1_node_259;
	to R4_12_47_1_tn_182;
	configuration feeder1_XF1_POLETOP_AS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_183;
	phases BS;
	from R4_12_47_1_node_259;
	to R4_12_47_1_tn_183;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_184;
	phases CS;
	from R4_12_47_1_node_259;
	to R4_12_47_1_tn_184;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_185;
	phases CS;
	from R4_12_47_1_node_260;
	to R4_12_47_1_tn_185;
	configuration feeder1_XF1_POLETOP_CS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_186;
	phases CS;
	from R4_12_47_1_node_261;
	to R4_12_47_1_tn_186;
	configuration feeder1_XF1_POLETOP_CS_75;
}

object transformer {
	name R4_12_47_1_xfmr_187;
	phases CS;
	from R4_12_47_1_node_262;
	to R4_12_47_1_tn_187;
	configuration feeder1_XF1_POLETOP_CS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_188;
	phases CS;
	from R4_12_47_1_node_263;
	to R4_12_47_1_tn_188;
	configuration feeder1_XF1_POLETOP_CS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_189;
	phases CS;
	from R4_12_47_1_node_264;
	to R4_12_47_1_tn_189;
	configuration feeder1_XF1_POLETOP_CS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_190;
	phases CS;
	from R4_12_47_1_node_265;
	to R4_12_47_1_tn_190;
	configuration feeder1_XF1_PADMOUNT_CS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_191;
	phases CS;
	from R4_12_47_1_node_266;
	to R4_12_47_1_tn_191;
	configuration feeder1_XF1_PADMOUNT_CS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_192;
	phases CS;
	from R4_12_47_1_node_267;
	to R4_12_47_1_tn_192;
	configuration feeder1_XF1_POLETOP_CS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_193;
	phases CS;
	from R4_12_47_1_node_268;
	to R4_12_47_1_tn_193;
	configuration feeder1_XF1_POLETOP_CS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_194;
	phases CS;
	from R4_12_47_1_node_269;
	to R4_12_47_1_tn_194;
	configuration feeder1_XF1_POLETOP_CS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_195;
	phases AS;
	from R4_12_47_1_node_270;
	to R4_12_47_1_tn_195;
	configuration feeder1_XF1_POLETOP_AS_100;
}

object transformer {
	name R4_12_47_1_xfmr_196;
	phases CS;
	from R4_12_47_1_node_270;
	to R4_12_47_1_tn_196;
	configuration feeder1_XF1_POLETOP_CS_25;
}

object transformer {
	name R4_12_47_1_xfmr_197;
	phases AS;
	from R4_12_47_1_node_271;
	to R4_12_47_1_tn_197;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_198;
	phases BS;
	from R4_12_47_1_node_271;
	to R4_12_47_1_tn_198;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_199;
	phases CS;
	from R4_12_47_1_node_271;
	to R4_12_47_1_tn_199;
	configuration feeder1_XF1_POLETOP_CS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_200;
	phases AS;
	from R4_12_47_1_node_272;
	to R4_12_47_1_tn_200;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_201;
	phases BS;
	from R4_12_47_1_node_272;
	to R4_12_47_1_tn_201;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_202;
	phases CS;
	from R4_12_47_1_node_272;
	to R4_12_47_1_tn_202;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_203;
	phases AS;
	from R4_12_47_1_node_273;
	to R4_12_47_1_tn_203;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_204;
	phases BS;
	from R4_12_47_1_node_273;
	to R4_12_47_1_tn_204;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_205;
	phases CS;
	from R4_12_47_1_node_273;
	to R4_12_47_1_tn_205;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_206;
	phases CS;
	from R4_12_47_1_node_274;
	to R4_12_47_1_tn_206;
	configuration feeder1_XF1_POLETOP_CS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_207;
	phases CS;
	from R4_12_47_1_node_277;
	to R4_12_47_1_tn_207;
	configuration feeder1_XF1_POLETOP_CS_50;
}

object transformer {
	name R4_12_47_1_xfmr_208;
	phases AS;
	from R4_12_47_1_node_278;
	to R4_12_47_1_tn_208;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_209;
	phases BS;
	from R4_12_47_1_node_278;
	to R4_12_47_1_tn_209;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_210;
	phases CS;
	from R4_12_47_1_node_278;
	to R4_12_47_1_tn_210;
	configuration feeder1_XF1_POLETOP_CS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_211;
	phases CS;
	from R4_12_47_1_node_279;
	to R4_12_47_1_tn_211;
	configuration feeder1_XF1_PADMOUNT_CS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_212;
	phases AS;
	from R4_12_47_1_node_280;
	to R4_12_47_1_tn_212;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_213;
	phases AS;
	from R4_12_47_1_node_281;
	to R4_12_47_1_tn_213;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_214;
	phases BS;
	from R4_12_47_1_node_281;
	to R4_12_47_1_tn_214;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_215;
	phases CS;
	from R4_12_47_1_node_281;
	to R4_12_47_1_tn_215;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_216;
	phases CS;
	from R4_12_47_1_node_282;
	to R4_12_47_1_tn_216;
	configuration feeder1_XF1_POLETOP_CS_75;
}

object transformer {
	name R4_12_47_1_xfmr_217;
	phases AS;
	from R4_12_47_1_node_284;
	to R4_12_47_1_tn_217;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_218;
	phases AS;
	from R4_12_47_1_node_285;
	to R4_12_47_1_tn_218;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_219;
	phases AS;
	from R4_12_47_1_node_286;
	to R4_12_47_1_tn_219;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_220;
	phases AS;
	from R4_12_47_1_node_287;
	to R4_12_47_1_tn_220;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_221;
	phases AS;
	from R4_12_47_1_node_288;
	to R4_12_47_1_tn_221;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_222;
	phases AS;
	from R4_12_47_1_node_289;
	to R4_12_47_1_tn_222;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_223;
	phases BS;
	from R4_12_47_1_node_289;
	to R4_12_47_1_tn_223;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_224;
	phases CS;
	from R4_12_47_1_node_289;
	to R4_12_47_1_tn_224;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_225;
	phases CS;
	from R4_12_47_1_node_290;
	to R4_12_47_1_tn_225;
	configuration feeder1_XF1_POLETOP_CS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_226;
	phases AS;
	from R4_12_47_1_node_291;
	to R4_12_47_1_tn_226;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_227;
	phases BS;
	from R4_12_47_1_node_291;
	to R4_12_47_1_tn_227;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_228;
	phases CS;
	from R4_12_47_1_node_291;
	to R4_12_47_1_tn_228;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_229;
	phases AS;
	from R4_12_47_1_node_292;
	to R4_12_47_1_tn_229;
	configuration feeder1_XF1_PADMOUNT_AS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_230;
	phases CS;
	from R4_12_47_1_node_292;
	to R4_12_47_1_tn_230;
	configuration feeder1_XF1_PADMOUNT_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_231;
	phases AS;
	from R4_12_47_1_node_293;
	to R4_12_47_1_tn_231;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_232;
	phases CS;
	from R4_12_47_1_node_293;
	to R4_12_47_1_tn_232;
	configuration feeder1_XF1_POLETOP_CS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_233;
	phases AS;
	from R4_12_47_1_node_294;
	to R4_12_47_1_tn_233;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_234;
	phases CS;
	from R4_12_47_1_node_294;
	to R4_12_47_1_tn_234;
	configuration feeder1_XF1_POLETOP_CS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_235;
	phases AS;
	from R4_12_47_1_node_295;
	to R4_12_47_1_tn_235;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_236;
	phases CS;
	from R4_12_47_1_node_295;
	to R4_12_47_1_tn_236;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_237;
	phases AS;
	from R4_12_47_1_node_296;
	to R4_12_47_1_tn_237;
	configuration feeder1_XF1_POLETOP_AS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_238;
	phases CS;
	from R4_12_47_1_node_296;
	to R4_12_47_1_tn_238;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_239;
	phases AS;
	from R4_12_47_1_node_297;
	to R4_12_47_1_tn_239;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_240;
	phases CS;
	from R4_12_47_1_node_297;
	to R4_12_47_1_tn_240;
	configuration feeder1_XF1_POLETOP_CS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_241;
	phases AS;
	from R4_12_47_1_node_298;
	to R4_12_47_1_tn_241;
	configuration feeder1_XF1_POLETOP_AS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_242;
	phases CS;
	from R4_12_47_1_node_298;
	to R4_12_47_1_tn_242;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_243;
	phases CS;
	from R4_12_47_1_node_299;
	to R4_12_47_1_tn_243;
	configuration feeder1_XF1_POLETOP_CS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_244;
	phases AS;
	from R4_12_47_1_node_301;
	to R4_12_47_1_tn_244;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_245;
	phases AS;
	from R4_12_47_1_node_302;
	to R4_12_47_1_tn_245;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_246;
	phases CS;
	from R4_12_47_1_node_302;
	to R4_12_47_1_tn_246;
	configuration feeder1_XF1_POLETOP_CS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_247;
	phases CS;
	from R4_12_47_1_node_303;
	to R4_12_47_1_tn_247;
	configuration feeder1_XF1_POLETOP_CS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_248;
	phases CS;
	from R4_12_47_1_node_304;
	to R4_12_47_1_tn_248;
	configuration feeder1_XF1_POLETOP_CS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_249;
	phases CS;
	from R4_12_47_1_node_305;
	to R4_12_47_1_tn_249;
	configuration feeder1_XF1_POLETOP_CS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_250;
	phases AS;
	from R4_12_47_1_node_308;
	to R4_12_47_1_tn_250;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_251;
	phases CS;
	from R4_12_47_1_node_308;
	to R4_12_47_1_tn_251;
	configuration feeder1_XF1_POLETOP_CS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_252;
	phases AS;
	from R4_12_47_1_node_309;
	to R4_12_47_1_tn_252;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_253;
	phases CS;
	from R4_12_47_1_node_309;
	to R4_12_47_1_tn_253;
	configuration feeder1_XF1_POLETOP_CS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_254;
	phases AS;
	from R4_12_47_1_node_310;
	to R4_12_47_1_tn_254;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_255;
	phases CS;
	from R4_12_47_1_node_310;
	to R4_12_47_1_tn_255;
	configuration feeder1_XF1_POLETOP_CS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_256;
	phases CS;
	from R4_12_47_1_node_312;
	to R4_12_47_1_tn_256;
	configuration feeder1_XF1_POLETOP_CS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_257;
	phases CS;
	from R4_12_47_1_node_313;
	to R4_12_47_1_tn_257;
	configuration feeder1_XF1_POLETOP_CS_100;
}

object transformer {
	name R4_12_47_1_xfmr_258;
	phases CS;
	from R4_12_47_1_node_315;
	to R4_12_47_1_tn_258;
	configuration feeder1_XF1_POLETOP_CS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_259;
	phases BS;
	from R4_12_47_1_node_317;
	to R4_12_47_1_tn_259;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_260;
	phases BS;
	from R4_12_47_1_node_318;
	to R4_12_47_1_tn_260;
	configuration feeder1_XF1_POLETOP_BS_25;
}

object transformer {
	name R4_12_47_1_xfmr_261;
	phases CS;
	from R4_12_47_1_node_318;
	to R4_12_47_1_tn_261;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_262;
	phases CS;
	from R4_12_47_1_node_320;
	to R4_12_47_1_tn_262;
	configuration feeder1_XF1_POLETOP_CS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_263;
	phases BS;
	from R4_12_47_1_node_321;
	to R4_12_47_1_tn_263;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_264;
	phases BS;
	from R4_12_47_1_node_322;
	to R4_12_47_1_tn_264;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_265;
	phases BS;
	from R4_12_47_1_node_323;
	to R4_12_47_1_tn_265;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_266;
	phases AS;
	from R4_12_47_1_node_324;
	to R4_12_47_1_tn_266;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_267;
	phases BS;
	from R4_12_47_1_node_324;
	to R4_12_47_1_tn_267;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_268;
	phases CS;
	from R4_12_47_1_node_324;
	to R4_12_47_1_tn_268;
	configuration feeder1_XF1_POLETOP_CS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_269;
	phases AS;
	from R4_12_47_1_node_325;
	to R4_12_47_1_tn_269;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_270;
	phases BS;
	from R4_12_47_1_node_327;
	to R4_12_47_1_tn_270;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_271;
	phases AS;
	from R4_12_47_1_node_330;
	to R4_12_47_1_tn_271;
	configuration feeder1_XF1_POLETOP_AS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_272;
	phases AS;
	from R4_12_47_1_node_331;
	to R4_12_47_1_tn_272;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_273;
	phases AS;
	from R4_12_47_1_node_332;
	to R4_12_47_1_tn_273;
	configuration feeder1_XF1_POLETOP_AS_100;
}

object transformer {
	name R4_12_47_1_xfmr_274;
	phases AS;
	from R4_12_47_1_node_333;
	to R4_12_47_1_tn_274;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_275;
	phases AS;
	from R4_12_47_1_node_335;
	to R4_12_47_1_tn_275;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_276;
	phases AS;
	from R4_12_47_1_node_336;
	to R4_12_47_1_tn_276;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_277;
	phases BS;
	from R4_12_47_1_node_336;
	to R4_12_47_1_tn_277;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_278;
	phases CS;
	from R4_12_47_1_node_336;
	to R4_12_47_1_tn_278;
	configuration feeder1_XF1_POLETOP_CS_50;
}

object transformer {
	name R4_12_47_1_xfmr_279;
	phases AS;
	from R4_12_47_1_node_338;
	to R4_12_47_1_tn_279;
	configuration feeder1_XF1_POLETOP_AS_10;
}

object transformer {
	name R4_12_47_1_xfmr_280;
	phases AS;
	from R4_12_47_1_node_342;
	to R4_12_47_1_tn_280;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_281;
	phases BS;
	from R4_12_47_1_node_342;
	to R4_12_47_1_tn_281;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_282;
	phases CS;
	from R4_12_47_1_node_342;
	to R4_12_47_1_tn_282;
	configuration feeder1_XF1_POLETOP_CS_100;
}

object transformer {
	name R4_12_47_1_xfmr_283;
	phases AS;
	from R4_12_47_1_node_347;
	to R4_12_47_1_tn_283;
	configuration feeder1_XF1_POLETOP_AS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_284;
	phases AS;
	from R4_12_47_1_node_349;
	to R4_12_47_1_tn_284;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_285;
	phases BS;
	from R4_12_47_1_node_351;
	to R4_12_47_1_tn_285;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_286;
	phases BS;
	from R4_12_47_1_node_352;
	to R4_12_47_1_tn_286;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_287;
	phases BS;
	from R4_12_47_1_node_353;
	to R4_12_47_1_tn_287;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_288;
	phases BS;
	from R4_12_47_1_node_354;
	to R4_12_47_1_tn_288;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_289;
	phases BS;
	from R4_12_47_1_node_355;
	to R4_12_47_1_tn_289;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_290;
	phases BS;
	from R4_12_47_1_node_356;
	to R4_12_47_1_tn_290;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_291;
	phases BS;
	from R4_12_47_1_node_358;
	to R4_12_47_1_tn_291;
	configuration feeder1_XF1_POLETOP_BS_75;
}

object transformer {
	name R4_12_47_1_xfmr_292;
	phases BS;
	from R4_12_47_1_node_361;
	to R4_12_47_1_tn_292;
	configuration feeder1_XF1_POLETOP_BS_50;
}

object transformer {
	name R4_12_47_1_xfmr_293;
	phases BS;
	from R4_12_47_1_node_363;
	to R4_12_47_1_tn_293;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_294;
	phases BS;
	from R4_12_47_1_node_364;
	to R4_12_47_1_tn_294;
	configuration feeder1_XF1_POLETOP_BS_75;
}

object transformer {
	name R4_12_47_1_xfmr_295;
	phases BS;
	from R4_12_47_1_node_366;
	to R4_12_47_1_tn_295;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_296;
	phases BS;
	from R4_12_47_1_node_369;
	to R4_12_47_1_tn_296;
	configuration feeder1_XF1_POLETOP_BS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_297;
	phases CS;
	from R4_12_47_1_node_370;
	to R4_12_47_1_tn_297;
	configuration feeder1_XF1_POLETOP_CS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_298;
	phases BS;
	from R4_12_47_1_node_371;
	to R4_12_47_1_tn_298;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_299;
	phases AS;
	from R4_12_47_1_node_374;
	to R4_12_47_1_tn_299;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_300;
	phases AS;
	from R4_12_47_1_node_375;
	to R4_12_47_1_tn_300;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_301;
	phases BS;
	from R4_12_47_1_node_375;
	to R4_12_47_1_tn_301;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_302;
	phases CS;
	from R4_12_47_1_node_375;
	to R4_12_47_1_tn_302;
	configuration feeder1_XF1_POLETOP_CS_75;
}

object transformer {
	name R4_12_47_1_xfmr_303;
	phases AS;
	from R4_12_47_1_node_376;
	to R4_12_47_1_tn_303;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_304;
	phases BS;
	from R4_12_47_1_node_378;
	to R4_12_47_1_tn_304;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_305;
	phases AS;
	from R4_12_47_1_node_380;
	to R4_12_47_1_tn_305;
	configuration feeder1_XF1_POLETOP_AS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_306;
	phases BS;
	from R4_12_47_1_node_380;
	to R4_12_47_1_tn_306;
	configuration feeder1_XF1_POLETOP_BS_500p0;
}

object transformer {
	name R4_12_47_1_xfmr_307;
	phases CS;
	from R4_12_47_1_node_380;
	to R4_12_47_1_tn_307;
	configuration feeder1_XF1_POLETOP_CS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_308;
	phases AS;
	from R4_12_47_1_node_387;
	to R4_12_47_1_tn_308;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_309;
	phases BS;
	from R4_12_47_1_node_387;
	to R4_12_47_1_tn_309;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_310;
	phases CS;
	from R4_12_47_1_node_387;
	to R4_12_47_1_tn_310;
	configuration feeder1_XF1_POLETOP_CS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_311;
	phases AS;
	from R4_12_47_1_node_388;
	to R4_12_47_1_tn_311;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_312;
	phases AS;
	from R4_12_47_1_node_389;
	to R4_12_47_1_tn_312;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_313;
	phases BS;
	from R4_12_47_1_node_389;
	to R4_12_47_1_tn_313;
	configuration feeder1_XF1_POLETOP_BS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_314;
	phases AS;
	from R4_12_47_1_node_390;
	to R4_12_47_1_tn_314;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_315;
	phases BS;
	from R4_12_47_1_node_390;
	to R4_12_47_1_tn_315;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_316;
	phases AS;
	from R4_12_47_1_node_391;
	to R4_12_47_1_tn_316;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_317;
	phases BS;
	from R4_12_47_1_node_391;
	to R4_12_47_1_tn_317;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_318;
	phases AS;
	from R4_12_47_1_node_392;
	to R4_12_47_1_tn_318;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_319;
	phases BS;
	from R4_12_47_1_node_392;
	to R4_12_47_1_tn_319;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_320;
	phases AS;
	from R4_12_47_1_node_393;
	to R4_12_47_1_tn_320;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_321;
	phases BS;
	from R4_12_47_1_node_393;
	to R4_12_47_1_tn_321;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_322;
	phases AS;
	from R4_12_47_1_node_394;
	to R4_12_47_1_tn_322;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_323;
	phases BS;
	from R4_12_47_1_node_394;
	to R4_12_47_1_tn_323;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_324;
	phases CS;
	from R4_12_47_1_node_394;
	to R4_12_47_1_tn_324;
	configuration feeder1_XF1_POLETOP_CS_50;
}

object transformer {
	name R4_12_47_1_xfmr_325;
	phases AS;
	from R4_12_47_1_node_395;
	to R4_12_47_1_tn_325;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_326;
	phases BS;
	from R4_12_47_1_node_395;
	to R4_12_47_1_tn_326;
	configuration feeder1_XF1_POLETOP_BS_75;
}

object transformer {
	name R4_12_47_1_xfmr_327;
	phases CS;
	from R4_12_47_1_node_395;
	to R4_12_47_1_tn_327;
	configuration feeder1_XF1_POLETOP_CS_100;
}

object transformer {
	name R4_12_47_1_xfmr_328;
	phases AS;
	from R4_12_47_1_node_396;
	to R4_12_47_1_tn_328;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_329;
	phases BS;
	from R4_12_47_1_node_396;
	to R4_12_47_1_tn_329;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_330;
	phases CS;
	from R4_12_47_1_node_396;
	to R4_12_47_1_tn_330;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_331;
	phases BS;
	from R4_12_47_1_node_397;
	to R4_12_47_1_tn_331;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_332;
	phases BS;
	from R4_12_47_1_node_398;
	to R4_12_47_1_tn_332;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_333;
	phases BS;
	from R4_12_47_1_node_399;
	to R4_12_47_1_tn_333;
	configuration feeder1_XF1_POLETOP_BS_75;
}

object transformer {
	name R4_12_47_1_xfmr_334;
	phases BS;
	from R4_12_47_1_node_400;
	to R4_12_47_1_tn_334;
	configuration feeder1_XF1_POLETOP_BS_25;
}

object transformer {
	name R4_12_47_1_xfmr_335;
	phases CS;
	from R4_12_47_1_node_400;
	to R4_12_47_1_tn_335;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_336;
	phases CS;
	from R4_12_47_1_node_401;
	to R4_12_47_1_tn_336;
	configuration feeder1_XF1_POLETOP_CS_100;
}

object transformer {
	name R4_12_47_1_xfmr_337;
	phases CS;
	from R4_12_47_1_node_402;
	to R4_12_47_1_tn_337;
	configuration feeder1_XF1_POLETOP_CS_75;
}

object transformer {
	name R4_12_47_1_xfmr_338;
	phases CS;
	from R4_12_47_1_node_403;
	to R4_12_47_1_tn_338;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_339;
	phases AS;
	from R4_12_47_1_node_404;
	to R4_12_47_1_tn_339;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_340;
	phases BS;
	from R4_12_47_1_node_404;
	to R4_12_47_1_tn_340;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_341;
	phases CS;
	from R4_12_47_1_node_404;
	to R4_12_47_1_tn_341;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_342;
	phases BS;
	from R4_12_47_1_node_405;
	to R4_12_47_1_tn_342;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_343;
	phases CS;
	from R4_12_47_1_node_406;
	to R4_12_47_1_tn_343;
	configuration feeder1_XF1_POLETOP_CS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_344;
	phases AS;
	from R4_12_47_1_node_407;
	to R4_12_47_1_tn_344;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_345;
	phases BS;
	from R4_12_47_1_node_407;
	to R4_12_47_1_tn_345;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_346;
	phases CS;
	from R4_12_47_1_node_407;
	to R4_12_47_1_tn_346;
	configuration feeder1_XF1_POLETOP_CS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_347;
	phases AS;
	from R4_12_47_1_node_410;
	to R4_12_47_1_tn_347;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_348;
	phases BS;
	from R4_12_47_1_node_410;
	to R4_12_47_1_tn_348;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_349;
	phases CS;
	from R4_12_47_1_node_410;
	to R4_12_47_1_tn_349;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_350;
	phases BS;
	from R4_12_47_1_node_411;
	to R4_12_47_1_tn_350;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_351;
	phases AS;
	from R4_12_47_1_node_412;
	to R4_12_47_1_tn_351;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_352;
	phases CS;
	from R4_12_47_1_node_413;
	to R4_12_47_1_tn_352;
	configuration feeder1_XF1_POLETOP_CS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_353;
	phases AS;
	from R4_12_47_1_node_414;
	to R4_12_47_1_tn_353;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_354;
	phases BS;
	from R4_12_47_1_node_414;
	to R4_12_47_1_tn_354;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_355;
	phases CS;
	from R4_12_47_1_node_414;
	to R4_12_47_1_tn_355;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_356;
	phases AS;
	from R4_12_47_1_node_415;
	to R4_12_47_1_tn_356;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_357;
	phases BS;
	from R4_12_47_1_node_415;
	to R4_12_47_1_tn_357;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_358;
	phases CS;
	from R4_12_47_1_node_415;
	to R4_12_47_1_tn_358;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_359;
	phases AS;
	from R4_12_47_1_node_416;
	to R4_12_47_1_tn_359;
	configuration feeder1_XF1_POLETOP_AS_100;
}

object transformer {
	name R4_12_47_1_xfmr_360;
	phases BS;
	from R4_12_47_1_node_416;
	to R4_12_47_1_tn_360;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_361;
	phases CS;
	from R4_12_47_1_node_416;
	to R4_12_47_1_tn_361;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_362;
	phases AS;
	from R4_12_47_1_node_417;
	to R4_12_47_1_tn_362;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_363;
	phases BS;
	from R4_12_47_1_node_417;
	to R4_12_47_1_tn_363;
	configuration feeder1_XF1_POLETOP_BS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_364;
	phases CS;
	from R4_12_47_1_node_417;
	to R4_12_47_1_tn_364;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_365;
	phases AS;
	from R4_12_47_1_node_418;
	to R4_12_47_1_tn_365;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_366;
	phases BS;
	from R4_12_47_1_node_418;
	to R4_12_47_1_tn_366;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_367;
	phases CS;
	from R4_12_47_1_node_418;
	to R4_12_47_1_tn_367;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_368;
	phases CS;
	from R4_12_47_1_node_419;
	to R4_12_47_1_tn_368;
	configuration feeder1_XF1_POLETOP_CS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_369;
	phases CS;
	from R4_12_47_1_node_420;
	to R4_12_47_1_tn_369;
	configuration feeder1_XF1_POLETOP_CS_100;
}

object transformer {
	name R4_12_47_1_xfmr_370;
	phases CS;
	from R4_12_47_1_node_421;
	to R4_12_47_1_tn_370;
	configuration feeder1_XF1_POLETOP_CS_100;
}

object transformer {
	name R4_12_47_1_xfmr_371;
	phases CS;
	from R4_12_47_1_node_422;
	to R4_12_47_1_tn_371;
	configuration feeder1_XF1_POLETOP_CS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_372;
	phases CS;
	from R4_12_47_1_node_423;
	to R4_12_47_1_tn_372;
	configuration feeder1_XF1_POLETOP_CS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_373;
	phases CS;
	from R4_12_47_1_node_424;
	to R4_12_47_1_tn_373;
	configuration feeder1_XF1_POLETOP_CS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_374;
	phases AS;
	from R4_12_47_1_node_425;
	to R4_12_47_1_tn_374;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_375;
	phases BS;
	from R4_12_47_1_node_425;
	to R4_12_47_1_tn_375;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_376;
	phases CS;
	from R4_12_47_1_node_425;
	to R4_12_47_1_tn_376;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_377;
	phases AS;
	from R4_12_47_1_node_426;
	to R4_12_47_1_tn_377;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_378;
	phases BS;
	from R4_12_47_1_node_426;
	to R4_12_47_1_tn_378;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_379;
	phases CS;
	from R4_12_47_1_node_426;
	to R4_12_47_1_tn_379;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_380;
	phases AS;
	from R4_12_47_1_node_427;
	to R4_12_47_1_tn_380;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_381;
	phases BS;
	from R4_12_47_1_node_427;
	to R4_12_47_1_tn_381;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_382;
	phases CS;
	from R4_12_47_1_node_427;
	to R4_12_47_1_tn_382;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_383;
	phases AS;
	from R4_12_47_1_node_428;
	to R4_12_47_1_tn_383;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_384;
	phases BS;
	from R4_12_47_1_node_428;
	to R4_12_47_1_tn_384;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_385;
	phases CS;
	from R4_12_47_1_node_428;
	to R4_12_47_1_tn_385;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_386;
	phases AS;
	from R4_12_47_1_node_429;
	to R4_12_47_1_tn_386;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_387;
	phases BS;
	from R4_12_47_1_node_429;
	to R4_12_47_1_tn_387;
	configuration feeder1_XF1_POLETOP_BS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_388;
	phases CS;
	from R4_12_47_1_node_429;
	to R4_12_47_1_tn_388;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_389;
	phases AS;
	from R4_12_47_1_node_430;
	to R4_12_47_1_tn_389;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_390;
	phases AS;
	from R4_12_47_1_node_431;
	to R4_12_47_1_tn_390;
	configuration feeder1_XF1_POLETOP_AS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_391;
	phases AS;
	from R4_12_47_1_node_432;
	to R4_12_47_1_tn_391;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_392;
	phases AS;
	from R4_12_47_1_node_433;
	to R4_12_47_1_tn_392;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_393;
	phases AS;
	from R4_12_47_1_node_434;
	to R4_12_47_1_tn_393;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_394;
	phases AS;
	from R4_12_47_1_node_435;
	to R4_12_47_1_tn_394;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_395;
	phases AS;
	from R4_12_47_1_node_437;
	to R4_12_47_1_tn_395;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_396;
	phases CS;
	from R4_12_47_1_node_437;
	to R4_12_47_1_tn_396;
	configuration feeder1_XF1_POLETOP_CS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_397;
	phases CS;
	from R4_12_47_1_node_438;
	to R4_12_47_1_tn_397;
	configuration feeder1_XF1_POLETOP_CS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_398;
	phases BS;
	from R4_12_47_1_node_439;
	to R4_12_47_1_tn_398;
	configuration feeder1_XF1_POLETOP_BS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_399;
	phases BS;
	from R4_12_47_1_node_440;
	to R4_12_47_1_tn_399;
	configuration feeder1_XF1_POLETOP_BS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_400;
	phases BS;
	from R4_12_47_1_node_441;
	to R4_12_47_1_tn_400;
	configuration feeder1_XF1_POLETOP_BS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_401;
	phases BS;
	from R4_12_47_1_node_442;
	to R4_12_47_1_tn_401;
	configuration feeder1_XF1_POLETOP_BS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_402;
	phases BS;
	from R4_12_47_1_node_443;
	to R4_12_47_1_tn_402;
	configuration feeder1_XF1_POLETOP_BS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_403;
	phases BS;
	from R4_12_47_1_node_444;
	to R4_12_47_1_tn_403;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_404;
	phases BS;
	from R4_12_47_1_node_445;
	to R4_12_47_1_tn_404;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_405;
	phases CS;
	from R4_12_47_1_node_446;
	to R4_12_47_1_tn_405;
	configuration feeder1_XF1_POLETOP_CS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_406;
	phases AS;
	from R4_12_47_1_node_447;
	to R4_12_47_1_tn_406;
	configuration feeder1_XF1_POLETOP_AS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_407;
	phases AS;
	from R4_12_47_1_node_448;
	to R4_12_47_1_tn_407;
	configuration feeder1_XF1_POLETOP_AS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_408;
	phases AS;
	from R4_12_47_1_node_449;
	to R4_12_47_1_tn_408;
	configuration feeder1_XF1_POLETOP_AS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_409;
	phases CS;
	from R4_12_47_1_node_450;
	to R4_12_47_1_tn_409;
	configuration feeder1_XF1_POLETOP_CS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_410;
	phases AS;
	from R4_12_47_1_node_451;
	to R4_12_47_1_tn_410;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_411;
	phases BS;
	from R4_12_47_1_node_451;
	to R4_12_47_1_tn_411;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_412;
	phases CS;
	from R4_12_47_1_node_451;
	to R4_12_47_1_tn_412;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_413;
	phases AS;
	from R4_12_47_1_node_452;
	to R4_12_47_1_tn_413;
	configuration feeder1_XF1_POLETOP_AS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_414;
	phases AS;
	from R4_12_47_1_node_453;
	to R4_12_47_1_tn_414;
	configuration feeder1_XF1_POLETOP_AS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_415;
	phases AS;
	from R4_12_47_1_node_454;
	to R4_12_47_1_tn_415;
	configuration feeder1_XF1_POLETOP_AS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_416;
	phases AS;
	from R4_12_47_1_node_455;
	to R4_12_47_1_tn_416;
	configuration feeder1_XF1_POLETOP_AS_100;
}

object transformer {
	name R4_12_47_1_xfmr_417;
	phases AS;
	from R4_12_47_1_node_456;
	to R4_12_47_1_tn_417;
	configuration feeder1_XF1_POLETOP_AS_100;
}

object transformer {
	name R4_12_47_1_xfmr_418;
	phases AS;
	from R4_12_47_1_node_457;
	to R4_12_47_1_tn_418;
	configuration feeder1_XF1_POLETOP_AS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_419;
	phases AS;
	from R4_12_47_1_node_458;
	to R4_12_47_1_tn_419;
	configuration feeder1_XF1_POLETOP_AS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_420;
	phases AS;
	from R4_12_47_1_node_459;
	to R4_12_47_1_tn_420;
	configuration feeder1_XF1_POLETOP_AS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_421;
	phases AS;
	from R4_12_47_1_node_460;
	to R4_12_47_1_tn_421;
	configuration feeder1_XF1_POLETOP_AS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_422;
	phases BS;
	from R4_12_47_1_node_462;
	to R4_12_47_1_tn_422;
	configuration feeder1_XF1_POLETOP_BS_50;
}

object transformer {
	name R4_12_47_1_xfmr_423;
	phases AS;
	from R4_12_47_1_node_463;
	to R4_12_47_1_tn_423;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_424;
	phases BS;
	from R4_12_47_1_node_463;
	to R4_12_47_1_tn_424;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_425;
	phases CS;
	from R4_12_47_1_node_463;
	to R4_12_47_1_tn_425;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_426;
	phases AS;
	from R4_12_47_1_node_464;
	to R4_12_47_1_tn_426;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_427;
	phases AS;
	from R4_12_47_1_node_465;
	to R4_12_47_1_tn_427;
	configuration feeder1_XF1_POLETOP_AS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_428;
	phases AS;
	from R4_12_47_1_node_466;
	to R4_12_47_1_tn_428;
	configuration feeder1_XF1_POLETOP_AS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_429;
	phases AS;
	from R4_12_47_1_node_467;
	to R4_12_47_1_tn_429;
	configuration feeder1_XF1_POLETOP_AS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_430;
	phases BS;
	from R4_12_47_1_node_468;
	to R4_12_47_1_tn_430;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_431;
	phases BS;
	from R4_12_47_1_node_469;
	to R4_12_47_1_tn_431;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_432;
	phases BS;
	from R4_12_47_1_node_470;
	to R4_12_47_1_tn_432;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_433;
	phases BS;
	from R4_12_47_1_node_471;
	to R4_12_47_1_tn_433;
	configuration feeder1_XF1_POLETOP_BS_50;
}

object transformer {
	name R4_12_47_1_xfmr_434;
	phases AS;
	from R4_12_47_1_node_472;
	to R4_12_47_1_tn_434;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_435;
	phases BS;
	from R4_12_47_1_node_472;
	to R4_12_47_1_tn_435;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_436;
	phases CS;
	from R4_12_47_1_node_472;
	to R4_12_47_1_tn_436;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_437;
	phases CS;
	from R4_12_47_1_node_473;
	to R4_12_47_1_tn_437;
	configuration feeder1_XF1_POLETOP_CS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_438;
	phases CS;
	from R4_12_47_1_node_474;
	to R4_12_47_1_tn_438;
	configuration feeder1_XF1_POLETOP_CS_500p0;
}

object transformer {
	name R4_12_47_1_xfmr_439;
	phases AS;
	from R4_12_47_1_node_475;
	to R4_12_47_1_tn_439;
	configuration feeder1_XF1_POLETOP_AS_500p0;
}

object transformer {
	name R4_12_47_1_xfmr_440;
	phases AS;
	from R4_12_47_1_node_476;
	to R4_12_47_1_tn_440;
	configuration feeder1_XF1_POLETOP_AS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_441;
	phases AS;
	from R4_12_47_1_node_477;
	to R4_12_47_1_tn_441;
	configuration feeder1_XF1_POLETOP_AS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_442;
	phases AS;
	from R4_12_47_1_node_478;
	to R4_12_47_1_tn_442;
	configuration feeder1_XF1_POLETOP_AS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_443;
	phases BS;
	from R4_12_47_1_node_479;
	to R4_12_47_1_tn_443;
	configuration feeder1_XF1_POLETOP_BS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_444;
	phases BS;
	from R4_12_47_1_node_481;
	to R4_12_47_1_tn_444;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_445;
	phases BS;
	from R4_12_47_1_node_482;
	to R4_12_47_1_tn_445;
	configuration feeder1_XF1_POLETOP_BS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_446;
	phases BS;
	from R4_12_47_1_node_483;
	to R4_12_47_1_tn_446;
	configuration feeder1_XF1_POLETOP_BS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_447;
	phases BS;
	from R4_12_47_1_node_484;
	to R4_12_47_1_tn_447;
	configuration feeder1_XF1_POLETOP_BS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_448;
	phases BS;
	from R4_12_47_1_node_485;
	to R4_12_47_1_tn_448;
	configuration feeder1_XF1_POLETOP_BS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_449;
	phases BS;
	from R4_12_47_1_node_486;
	to R4_12_47_1_tn_449;
	configuration feeder1_XF1_POLETOP_BS_500p0;
}

object transformer {
	name R4_12_47_1_xfmr_450;
	phases AS;
	from R4_12_47_1_node_493;
	to R4_12_47_1_tn_450;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_451;
	phases BS;
	from R4_12_47_1_node_493;
	to R4_12_47_1_tn_451;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_452;
	phases CS;
	from R4_12_47_1_node_493;
	to R4_12_47_1_tn_452;
	configuration feeder1_XF1_POLETOP_CS_75;
}

object transformer {
	name R4_12_47_1_xfmr_453;
	phases CS;
	from R4_12_47_1_node_504;
	to R4_12_47_1_tn_453;
	configuration feeder1_XF1_POLETOP_CS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_454;
	phases AS;
	from R4_12_47_1_node_517;
	to R4_12_47_1_tn_454;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_455;
	phases BS;
	from R4_12_47_1_node_517;
	to R4_12_47_1_tn_455;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_456;
	phases CS;
	from R4_12_47_1_node_517;
	to R4_12_47_1_tn_456;
	configuration feeder1_XF1_POLETOP_CS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_457;
	phases AS;
	from R4_12_47_1_node_532;
	to R4_12_47_1_tn_457;
	configuration feeder1_XF1_POLETOP_AS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_458;
	phases BS;
	from R4_12_47_1_node_532;
	to R4_12_47_1_tn_458;
	configuration feeder1_XF1_POLETOP_BS_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_459;
	phases CS;
	from R4_12_47_1_node_532;
	to R4_12_47_1_tn_459;
	configuration feeder1_XF1_POLETOP_CS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_460;
	phases CS;
	from R4_12_47_1_node_544;
	to R4_12_47_1_tn_460;
	configuration feeder1_XF1_POLETOP_CS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_461;
	phases CS;
	from R4_12_47_1_node_545;
	to R4_12_47_1_tn_461;
	configuration feeder1_XF1_POLETOP_CS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_462;
	phases AS;
	from R4_12_47_1_node_547;
	to R4_12_47_1_tn_462;
	configuration feeder1_XF1_POLETOP_AS_75;
}

object transformer {
	name R4_12_47_1_xfmr_463;
	phases AS;
	from R4_12_47_1_node_549;
	to R4_12_47_1_tn_463;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_464;
	phases AS;
	from R4_12_47_1_node_550;
	to R4_12_47_1_tn_464;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_465;
	phases CS;
	from R4_12_47_1_node_552;
	to R4_12_47_1_tn_465;
	configuration feeder1_XF1_POLETOP_CS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_466;
	phases CS;
	from R4_12_47_1_node_553;
	to R4_12_47_1_tn_466;
	configuration feeder1_XF1_POLETOP_CS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_467;
	phases CS;
	from R4_12_47_1_node_554;
	to R4_12_47_1_tn_467;
	configuration feeder1_XF1_POLETOP_CS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_468;
	phases CS;
	from R4_12_47_1_node_555;
	to R4_12_47_1_tn_468;
	configuration feeder1_XF1_POLETOP_CS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_469;
	phases CS;
	from R4_12_47_1_node_557;
	to R4_12_47_1_tn_469;
	configuration feeder1_XF1_POLETOP_CS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_470;
	phases BS;
	from R4_12_47_1_node_560;
	to R4_12_47_1_tn_470;
	configuration feeder1_XF1_POLETOP_BS_50;
}

object transformer {
	name R4_12_47_1_xfmr_471;
	phases CS;
	from R4_12_47_1_node_562;
	to R4_12_47_1_tn_471;
	configuration feeder1_XF1_POLETOP_CS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_472;
	phases BS;
	from R4_12_47_1_node_563;
	to R4_12_47_1_tn_472;
	configuration feeder1_XF1_POLETOP_BS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_473;
	phases BS;
	from R4_12_47_1_node_566;
	to R4_12_47_1_tn_473;
	configuration feeder1_XF1_POLETOP_BS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_474;
	phases BS;
	from R4_12_47_1_node_567;
	to R4_12_47_1_tn_474;
	configuration feeder1_XF1_POLETOP_BS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_475;
	phases AS;
	from R4_12_47_1_node_569;
	to R4_12_47_1_tn_475;
	configuration feeder1_XF1_POLETOP_AS_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_476;
	phases CS;
	from R4_12_47_1_node_570;
	to R4_12_47_1_tn_476;
	configuration feeder1_XF1_PADMOUNT_CS_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_477;
	phases CN;
	from R4_12_47_1_node_10;
	to R4_12_47_1_meter_1;
	configuration feeder1_XF1_POLETOP_CN_5;
}

object transformer {
	name R4_12_47_1_xfmr_478;
	phases ABCN;
	from R4_12_47_1_node_11;
	to R4_12_47_1_meter_2;
	configuration feeder1_XF3_POLETOP_ABCN_45;
}

object transformer {
	name R4_12_47_1_xfmr_479;
	phases ABCN;
	from R4_12_47_1_node_19;
	to R4_12_47_1_meter_3;
	configuration feeder1_XF3_POLETOP_ABCN_30;
}

object transformer {
	name R4_12_47_1_xfmr_480;
	phases ABCN;
	from R4_12_47_1_node_23;
	to R4_12_47_1_meter_4;
	configuration feeder1_XF3_POLETOP_ABCN_45;
}

object transformer {
	name R4_12_47_1_xfmr_481;
	phases ABCN;
	from R4_12_47_1_node_32;
	to R4_12_47_1_meter_5;
	configuration feeder1_XF3_POLETOP_ABCN_300;
}

object transformer {
	name R4_12_47_1_xfmr_482;
	phases ABN;
	from R4_12_47_1_node_33;
	to R4_12_47_1_meter_6;
	configuration feeder1_XF2_POLETOP_ABN_30;
}

object transformer {
	name R4_12_47_1_xfmr_483;
	phases ABCN;
	from R4_12_47_1_node_36;
	to R4_12_47_1_meter_7;
	configuration feeder1_XF3_POLETOP_ABCN_30;
}

object transformer {
	name R4_12_47_1_xfmr_484;
	phases ABCN;
	from R4_12_47_1_node_39;
	to R4_12_47_1_meter_8;
	configuration feeder1_XF3_POLETOP_ABCN_112p5;
}

object transformer {
	name R4_12_47_1_xfmr_485;
	phases ACN;
	from R4_12_47_1_node_47;
	to R4_12_47_1_meter_9;
	configuration feeder1_XF2_POLETOP_ACN_30;
}

object transformer {
	name R4_12_47_1_xfmr_486;
	phases CN;
	from R4_12_47_1_node_72;
	to R4_12_47_1_meter_10;
	configuration feeder1_XF1_POLETOP_CN_5;
}

object transformer {
	name R4_12_47_1_xfmr_487;
	phases ABCN;
	from R4_12_47_1_node_121;
	to R4_12_47_1_meter_11;
	configuration feeder1_XF3_PADMOUNT_ABCN_30;
}

object transformer {
	name R4_12_47_1_xfmr_488;
	phases ACN;
	from R4_12_47_1_node_123;
	to R4_12_47_1_meter_12;
	configuration feeder1_XF2_PADMOUNT_ACN_75;
}

object transformer {
	name R4_12_47_1_xfmr_489;
	phases CN;
	from R4_12_47_1_node_154;
	to R4_12_47_1_meter_13;
	configuration feeder1_XF1_PADMOUNT_CN_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_490;
	phases BN;
	from R4_12_47_1_node_164;
	to R4_12_47_1_meter_14;
	configuration feeder1_XF1_POLETOP_BN_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_491;
	phases BN;
	from R4_12_47_1_node_169;
	to R4_12_47_1_meter_15;
	configuration feeder1_XF1_POLETOP_BN_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_492;
	phases AN;
	from R4_12_47_1_node_178;
	to R4_12_47_1_meter_16;
	configuration feeder1_XF1_POLETOP_AN_100;
}

object transformer {
	name R4_12_47_1_xfmr_493;
	phases ABN;
	from R4_12_47_1_node_192;
	to R4_12_47_1_meter_17;
	configuration feeder1_XF2_POLETOP_ABN_30;
}

object transformer {
	name R4_12_47_1_xfmr_494;
	phases ABCN;
	from R4_12_47_1_node_193;
	to R4_12_47_1_meter_18;
	configuration feeder1_XF3_POLETOP_ABCN_30;
}

object transformer {
	name R4_12_47_1_xfmr_495;
	phases ABCN;
	from R4_12_47_1_node_196;
	to R4_12_47_1_meter_19;
	configuration feeder1_XF3_POLETOP_ABCN_75;
}

object transformer {
	name R4_12_47_1_xfmr_496;
	phases BCN;
	from R4_12_47_1_node_197;
	to R4_12_47_1_meter_20;
	configuration feeder1_XF2_POLETOP_BCN_112p5;
}

object transformer {
	name R4_12_47_1_xfmr_497;
	phases BCN;
	from R4_12_47_1_node_198;
	to R4_12_47_1_meter_21;
	configuration feeder1_XF2_POLETOP_BCN_30;
}

object transformer {
	name R4_12_47_1_xfmr_498;
	phases BCN;
	from R4_12_47_1_node_200;
	to R4_12_47_1_meter_22;
	configuration feeder1_XF2_POLETOP_BCN_30;
}

object transformer {
	name R4_12_47_1_xfmr_499;
	phases CN;
	from R4_12_47_1_node_204;
	to R4_12_47_1_meter_23;
	configuration feeder1_XF1_POLETOP_CN_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_500;
	phases CN;
	from R4_12_47_1_node_212;
	to R4_12_47_1_meter_24;
	configuration feeder1_XF1_POLETOP_CN_10;
}

object transformer {
	name R4_12_47_1_xfmr_501;
	phases CN;
	from R4_12_47_1_node_213;
	to R4_12_47_1_meter_25;
	configuration feeder1_XF1_POLETOP_CN_75;
}

object transformer {
	name R4_12_47_1_xfmr_502;
	phases BCN;
	from R4_12_47_1_node_218;
	to R4_12_47_1_meter_26;
	configuration feeder1_XF2_POLETOP_BCN_45;
}

object transformer {
	name R4_12_47_1_xfmr_503;
	phases BN;
	from R4_12_47_1_node_221;
	to R4_12_47_1_meter_27;
	configuration feeder1_XF1_POLETOP_BN_50;
}

object transformer {
	name R4_12_47_1_xfmr_504;
	phases ABCN;
	from R4_12_47_1_node_223;
	to R4_12_47_1_meter_28;
	configuration feeder1_XF3_POLETOP_ABCN_45;
}

object transformer {
	name R4_12_47_1_xfmr_505;
	phases ACN;
	from R4_12_47_1_node_224;
	to R4_12_47_1_meter_29;
	configuration feeder1_XF2_POLETOP_ACN_45;
}

object transformer {
	name R4_12_47_1_xfmr_506;
	phases AN;
	from R4_12_47_1_node_243;
	to R4_12_47_1_meter_30;
	configuration feeder1_XF1_POLETOP_AN_50;
}

object transformer {
	name R4_12_47_1_xfmr_507;
	phases ABCN;
	from R4_12_47_1_node_251;
	to R4_12_47_1_meter_31;
	configuration feeder1_XF3_POLETOP_ABCN_30;
}

object transformer {
	name R4_12_47_1_xfmr_508;
	phases CN;
	from R4_12_47_1_node_261;
	to R4_12_47_1_meter_32;
	configuration feeder1_XF1_POLETOP_CN_25;
}

object transformer {
	name R4_12_47_1_xfmr_509;
	phases CN;
	from R4_12_47_1_node_267;
	to R4_12_47_1_meter_33;
	configuration feeder1_XF1_POLETOP_CN_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_510;
	phases ACN;
	from R4_12_47_1_node_270;
	to R4_12_47_1_meter_34;
	configuration feeder1_XF2_POLETOP_ACN_30;
}

object transformer {
	name R4_12_47_1_xfmr_511;
	phases ABCN;
	from R4_12_47_1_node_271;
	to R4_12_47_1_meter_35;
	configuration feeder1_XF3_POLETOP_ABCN_30;
}

object transformer {
	name R4_12_47_1_xfmr_512;
	phases CN;
	from R4_12_47_1_node_277;
	to R4_12_47_1_meter_36;
	configuration feeder1_XF1_POLETOP_CN_100;
}

object transformer {
	name R4_12_47_1_xfmr_513;
	phases CN;
	from R4_12_47_1_node_312;
	to R4_12_47_1_meter_37;
	configuration feeder1_XF1_POLETOP_CN_5;
}

object transformer {
	name R4_12_47_1_xfmr_514;
	phases CN;
	from R4_12_47_1_node_313;
	to R4_12_47_1_meter_38;
	configuration feeder1_XF1_POLETOP_CN_50;
}

object transformer {
	name R4_12_47_1_xfmr_515;
	phases ABCN;
	from R4_12_47_1_node_316;
	to R4_12_47_1_meter_39;
	configuration feeder1_XF3_POLETOP_ABCN_300;
}

object transformer {
	name R4_12_47_1_xfmr_516;
	phases BN;
	from R4_12_47_1_node_327;
	to R4_12_47_1_meter_40;
	configuration feeder1_XF1_POLETOP_BN_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_517;
	phases ABCN;
	from R4_12_47_1_node_336;
	to R4_12_47_1_meter_41;
	configuration feeder1_XF3_POLETOP_ABCN_30;
}

object transformer {
	name R4_12_47_1_xfmr_518;
	phases AN;
	from R4_12_47_1_node_338;
	to R4_12_47_1_meter_42;
	configuration feeder1_XF1_POLETOP_AN_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_519;
	phases AN;
	from R4_12_47_1_node_339;
	to R4_12_47_1_meter_43;
	configuration feeder1_XF1_POLETOP_AN_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_520;
	phases ABCN;
	from R4_12_47_1_node_342;
	to R4_12_47_1_meter_44;
	configuration feeder1_XF3_POLETOP_ABCN_30;
}

object transformer {
	name R4_12_47_1_xfmr_521;
	phases BN;
	from R4_12_47_1_node_368;
	to R4_12_47_1_meter_45;
	configuration feeder1_XF1_POLETOP_BN_50;
}

object transformer {
	name R4_12_47_1_xfmr_522;
	phases CN;
	from R4_12_47_1_node_370;
	to R4_12_47_1_meter_46;
	configuration feeder1_XF1_POLETOP_CN_37p5;
}

object transformer {
	name R4_12_47_1_xfmr_523;
	phases ABCN;
	from R4_12_47_1_node_379;
	to R4_12_47_1_meter_47;
	configuration feeder1_XF3_POLETOP_ABCN_112p5;
}

object transformer {
	name R4_12_47_1_xfmr_524;
	phases ABCN;
	from R4_12_47_1_node_380;
	to R4_12_47_1_meter_48;
	configuration feeder1_XF3_POLETOP_ABCN_112p5;
}

object transformer {
	name R4_12_47_1_xfmr_525;
	phases ABCN;
	from R4_12_47_1_node_381;
	to R4_12_47_1_meter_49;
	configuration feeder1_XF3_POLETOP_ABCN_30;
}

object transformer {
	name R4_12_47_1_xfmr_526;
	phases BCN;
	from R4_12_47_1_node_383;
	to R4_12_47_1_meter_50;
	configuration feeder1_XF2_POLETOP_BCN_30;
}

object transformer {
	name R4_12_47_1_xfmr_527;
	phases BCN;
	from R4_12_47_1_node_384;
	to R4_12_47_1_meter_51;
	configuration feeder1_XF2_POLETOP_BCN_30;
}

object transformer {
	name R4_12_47_1_xfmr_528;
	phases ABN;
	from R4_12_47_1_node_386;
	to R4_12_47_1_meter_52;
	configuration feeder1_XF2_POLETOP_ABN_30;
}

object transformer {
	name R4_12_47_1_xfmr_529;
	phases ABCN;
	from R4_12_47_1_node_394;
	to R4_12_47_1_meter_53;
	configuration feeder1_XF3_POLETOP_ABCN_30;
}

object transformer {
	name R4_12_47_1_xfmr_530;
	phases ABCN;
	from R4_12_47_1_node_395;
	to R4_12_47_1_meter_54;
	configuration feeder1_XF3_POLETOP_ABCN_30;
}

object transformer {
	name R4_12_47_1_xfmr_531;
	phases BN;
	from R4_12_47_1_node_399;
	to R4_12_47_1_meter_55;
	configuration feeder1_XF1_POLETOP_BN_50;
}

object transformer {
	name R4_12_47_1_xfmr_532;
	phases CN;
	from R4_12_47_1_node_403;
	to R4_12_47_1_meter_56;
	configuration feeder1_XF1_POLETOP_CN_25;
}

object transformer {
	name R4_12_47_1_xfmr_533;
	phases ABCN;
	from R4_12_47_1_node_404;
	to R4_12_47_1_meter_57;
	configuration feeder1_XF3_POLETOP_ABCN_30;
}

object transformer {
	name R4_12_47_1_xfmr_534;
	phases ABCN;
	from R4_12_47_1_node_408;
	to R4_12_47_1_meter_58;
	configuration feeder1_XF3_POLETOP_ABCN_30;
}

object transformer {
	name R4_12_47_1_xfmr_535;
	phases BN;
	from R4_12_47_1_node_409;
	to R4_12_47_1_meter_59;
	configuration feeder1_XF1_POLETOP_BN_200p0;
}

object transformer {
	name R4_12_47_1_xfmr_536;
	phases AN;
	from R4_12_47_1_node_412;
	to R4_12_47_1_meter_60;
	configuration feeder1_XF1_POLETOP_AN_25;
}

object transformer {
	name R4_12_47_1_xfmr_537;
	phases CN;
	from R4_12_47_1_node_419;
	to R4_12_47_1_meter_61;
	configuration feeder1_XF1_POLETOP_CN_75;
}

object transformer {
	name R4_12_47_1_xfmr_538;
	phases AN;
	from R4_12_47_1_node_431;
	to R4_12_47_1_meter_62;
	configuration feeder1_XF1_POLETOP_AN_5;
}

object transformer {
	name R4_12_47_1_xfmr_539;
	phases ABCN;
	from R4_12_47_1_node_451;
	to R4_12_47_1_meter_63;
	configuration feeder1_XF3_POLETOP_ABCN_30;
}

object transformer {
	name R4_12_47_1_xfmr_540;
	phases ABCN;
	from R4_12_47_1_node_461;
	to R4_12_47_1_meter_64;
	configuration feeder1_XF3_POLETOP_ABCN_112p5;
}

object transformer {
	name R4_12_47_1_xfmr_541;
	phases ABCN;
	from R4_12_47_1_node_472;
	to R4_12_47_1_meter_65;
	configuration feeder1_XF3_POLETOP_ABCN_30;
}

object transformer {
	name R4_12_47_1_xfmr_542;
	phases BN;
	from R4_12_47_1_node_480;
	to R4_12_47_1_meter_66;
	configuration feeder1_XF1_POLETOP_BN_300p0;
}

object transformer {
	name R4_12_47_1_xfmr_543;
	phases BN;
	from R4_12_47_1_node_481;
	to R4_12_47_1_meter_67;
	configuration feeder1_XF1_POLETOP_BN_75;
}

object transformer {
	name R4_12_47_1_xfmr_544;
	phases BCN;
	from R4_12_47_1_node_495;
	to R4_12_47_1_meter_68;
	configuration feeder1_XF2_POLETOP_BCN_30;
}

object transformer {
	name R4_12_47_1_xfmr_545;
	phases BN;
	from R4_12_47_1_node_528;
	to R4_12_47_1_meter_69;
	configuration feeder1_XF1_POLETOP_BN_50;
}

object transformer {
	name R4_12_47_1_xfmr_546;
	phases ABCN;
	from R4_12_47_1_node_533;
	to R4_12_47_1_meter_70;
	configuration feeder1_XF3_POLETOP_ABCN_30;
}

object transformer {
	name R4_12_47_1_xfmr_547;
	phases ABN;
	from R4_12_47_1_node_543;
	to R4_12_47_1_meter_71;
	configuration feeder1_XF2_POLETOP_ABN_30;
}

object transformer {
	name R4_12_47_1_xfmr_548;
	phases CN;
	from R4_12_47_1_node_545;
	to R4_12_47_1_meter_72;
	configuration feeder1_XF1_POLETOP_CN_5;
}

object transformer {
	name R4_12_47_1_xfmr_549;
	phases AN;
	from R4_12_47_1_node_547;
	to R4_12_47_1_meter_73;
	configuration feeder1_XF1_POLETOP_AN_75;
}

object transformer {
	name R4_12_47_1_xfmr_550;
	phases ABCN;
	from R4_12_47_1_node_561;
	to R4_12_47_1_meter_74;
	configuration feeder1_XF3_POLETOP_ABCN_112p5;
}

object transformer {
	name R4_12_47_1_xfmr_551;
	phases CN;
	from R4_12_47_1_node_570;
	to R4_12_47_1_meter_75;
	configuration feeder1_XF1_PADMOUNT_CN_10;
}

object transformer {
	name substation_transformer;
	from network_node;
	to R4_12_47_1_node_572;
	phases ABCN;
	configuration substation_xfmr_config;
}

object capacitor {
	name R4_12_47_1_cap_1;
	phases ABCN;
	pt_phase B;
	parent R4_12_47_1_node_532;
	phases_connected ABC;
	control MANUAL;
	switchA CLOSED;
	switchB CLOSED;
	switchC CLOSED;
	voltage_set_high 7300;
	voltage_set_low 7100;
	capacitor_A 0.1 MVAr;
	capacitor_B 0.1 MVAr;
	capacitor_C 0.1 MVAr;
	control_level INDIVIDUAL;
	time_delay 30.0;
	dwell_time 30.0;
	cap_nominal_voltage 7970;
	nominal_voltage 7970;
}

object capacitor {
	name R4_12_47_1_cap_2;
	phases ABCN;
	pt_phase B;
	parent R4_12_47_1_node_533;
	phases_connected ABC;
	control VOLT;
	voltage_set_high 7300;
	voltage_set_low 7100;
	capacitor_A 0.3 MVAr;
	capacitor_B 0.3 MVAr;
	capacitor_C 0.3 MVAr;
	control_level INDIVIDUAL;
	time_delay 30.0;
	dwell_time 30.0;
	cap_nominal_voltage 7970;
	nominal_voltage 7970;
}

object capacitor {
	name R4_12_47_1_cap_3;
	phases BCN;
	pt_phase C;
	parent R4_12_47_1_node_198;
	phases_connected BC;
	control MANUAL;
	capacitor_A 0.15 MVAr;
	capacitor_B 0.15 MVAr;
	capacitor_C 0.15 MVAr;
	control_level INDIVIDUAL;
	time_delay 30.0;
	dwell_time 30.0;
	cap_nominal_voltage 7970;
	nominal_voltage 7970;
	switchA CLOSED;
	switchB CLOSED;
	switchC CLOSED;
}

object capacitor {
	name R4_12_47_1_cap_4;
	phases CN;
	pt_phase C;
	parent R4_12_47_1_node_213;
	phases_connected C;
	control MANUAL;
	capacitor_A 0.15 MVAr;
	capacitor_B 0.15 MVAr;
	capacitor_C 0.15 MVAr;
	control_level INDIVIDUAL;
	time_delay 30.0;
	dwell_time 30.0;
	cap_nominal_voltage 7970;
	nominal_voltage 7970;
	switchA CLOSED;
	switchB CLOSED;
	switchC CLOSED;
}

object capacitor {
	name R4_12_47_1_cap_5;
	phases CN;
	pt_phase C;
	parent R4_12_47_1_node_403;
	phases_connected C;
	control MANUAL;
	capacitor_A 0.05 MVAr;
	capacitor_B 0.05 MVAr;
	capacitor_C 0.05 MVAr;
	control_level INDIVIDUAL;
	time_delay 30.0;
	dwell_time 30.0;
	cap_nominal_voltage 7970;
	nominal_voltage 7970;
	switchA CLOSED;
	switchB CLOSED;
	switchC CLOSED;
}

object capacitor {
	name R4_12_47_1_cap_6;
	phases ABCN;
	pt_phase C;
	parent R4_12_47_1_node_404;
	phases_connected ABC;
	control MANUAL;
	capacitor_A 0.05 MVAr;
	capacitor_B 0.05 MVAr;
	capacitor_C 0.05 MVAr;
	control_level INDIVIDUAL;
	time_delay 30.0;
	dwell_time 30.0;
	cap_nominal_voltage 7970;
	nominal_voltage 7970;
	switchA CLOSED;
	switchB CLOSED;
	switchC CLOSED;
}

object triplex_node {
	name R4_12_47_1_tn_1;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_2;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_3;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_6;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_7;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_8;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_9;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_12;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_13;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_14;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_15;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_17;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_19;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_20;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_21;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_22;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_26;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_27;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_29;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_30;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_31;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_32;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_33;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_34;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_35;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_36;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_37;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_38;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_39;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_40;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_41;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_42;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_43;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_44;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_45;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_46;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_48;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_49;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_51;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_52;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_56;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_57;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_58;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_60;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_61;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_62;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_63;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_64;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_65;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_66;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_67;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_68;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_69;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_70;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_71;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_72;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_73;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_74;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_75;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_76;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_77;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_78;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_79;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_82;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_83;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_84;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_85;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_86;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_88;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_89;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_90;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_91;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_92;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_93;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_94;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_95;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_96;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_97;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_98;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_99;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_100;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_101;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_104;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_105;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_110;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_111;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_113;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_114;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_116;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_118;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_119;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_121;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_122;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_123;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_124;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_125;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_127;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_129;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_130;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_133;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_137;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_138;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_139;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_145;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_146;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_149;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_153;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_155;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_158;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_159;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_163;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_164;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_165;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_166;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_167;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_170;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_171;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_172;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_173;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_174;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_175;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_176;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_179;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_180;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_181;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_182;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_185;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_186;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_187;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_188;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_189;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_190;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_191;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_192;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_193;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_194;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_195;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_199;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_201;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_204;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_206;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_210;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_211;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_212;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_213;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_216;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_217;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_218;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_219;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_220;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_221;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_222;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_225;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_227;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_229;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_232;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_234;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_235;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_237;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_240;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_241;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_243;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_244;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_246;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_247;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_248;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_249;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_251;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_253;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_255;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_256;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_257;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_258;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_259;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_262;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_263;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_264;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_265;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_268;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_269;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_270;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_271;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_272;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_273;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_274;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_275;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_282;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_283;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_284;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_285;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_286;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_287;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_288;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_289;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_290;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_291;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_293;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_294;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_295;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_296;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_297;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_298;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_299;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_302;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_303;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_304;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_305;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_306;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_307;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_310;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_311;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_313;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_314;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_316;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_319;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_320;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_324;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_326;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_327;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_329;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_331;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_332;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_333;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_336;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_337;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_342;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_343;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_346;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_348;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_350;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_352;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_354;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_357;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_359;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_363;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_366;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_368;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_369;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_370;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_371;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_372;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_373;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_375;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_377;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_380;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_384;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_387;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_389;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_390;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_391;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_392;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_393;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_394;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_396;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_397;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_398;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_399;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_400;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_401;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_402;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_403;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_404;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_405;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_406;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_407;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_408;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_409;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_413;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_414;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_415;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_416;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_417;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_418;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_419;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_420;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_421;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_424;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_426;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_427;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_428;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_429;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_430;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_431;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_432;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_437;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_438;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_439;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_440;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_441;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_442;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_443;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_444;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_445;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_446;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_447;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_448;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_449;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_452;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_453;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_455;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_459;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_460;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_461;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_462;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_463;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_464;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_465;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_466;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_467;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_468;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_469;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_471;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_472;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_473;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_474;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_475;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_476;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_4;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_5;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_10;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_11;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_16;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_18;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_23;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_24;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_25;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_28;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_47;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_50;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_53;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_54;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_55;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_59;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_80;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_81;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_87;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_102;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_103;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_106;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_107;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_108;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_109;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_112;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_115;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_117;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_120;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_126;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_128;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_131;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_132;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_134;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_135;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_136;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_140;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_141;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_142;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_143;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_144;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_147;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_148;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_150;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_151;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_152;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_154;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_156;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_157;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_160;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_161;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_162;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_168;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_169;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_177;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_178;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_183;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_184;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_196;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_197;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_198;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_200;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_202;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_203;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_205;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_207;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_208;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_209;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_214;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_215;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_223;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_224;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_226;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_228;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_230;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_231;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_233;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_236;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_238;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_239;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_242;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_245;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_250;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_252;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_254;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_260;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_261;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_266;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_267;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_276;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_277;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_278;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_279;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_280;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_281;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_292;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_300;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_301;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_308;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_309;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_312;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_315;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_317;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_318;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_321;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_322;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_323;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_325;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_328;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_330;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_334;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_335;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_338;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_339;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_340;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_341;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_344;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_345;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_347;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_349;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_351;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_353;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_355;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_356;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_358;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_360;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_361;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_362;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_364;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_365;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_367;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_374;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_376;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_378;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_379;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_381;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_382;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_383;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_385;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_386;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_388;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_395;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_410;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_411;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_412;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_422;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_423;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_425;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_433;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_434;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_435;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_436;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_450;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_451;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_454;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_456;
	phases CS;
	nominal_voltage 120.0;
	voltage_1 -60.00+103.92j;
	voltage_2 -60.00+103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_457;
	phases AS;
	nominal_voltage 120.0;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
}

object triplex_node {
	name R4_12_47_1_tn_458;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_node {
	name R4_12_47_1_tn_470;
	phases BS;
	nominal_voltage 120.0;
	voltage_1 -60.00-103.92j;
	voltage_2 -60.00-103.92j;
}

object triplex_line {
	name R4_12_47_1_tn_1_tpx_1;
	from R4_12_47_1_tn_1;
	to R4_12_47_1_tn_1_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_2_tpx_1;
	from R4_12_47_1_tn_2;
	to R4_12_47_1_tn_2_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_3_tpx_1;
	from R4_12_47_1_tn_3;
	to R4_12_47_1_tn_3_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_6_tpx_1;
	from R4_12_47_1_tn_6;
	to R4_12_47_1_tn_6_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_7_tpx_1;
	from R4_12_47_1_tn_7;
	to R4_12_47_1_tn_7_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_8_tpx_1;
	from R4_12_47_1_tn_8;
	to R4_12_47_1_tn_8_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_9_tpx_1;
	from R4_12_47_1_tn_9;
	to R4_12_47_1_tn_9_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_12_tpx_1;
	from R4_12_47_1_tn_12;
	to R4_12_47_1_tn_12_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_13_tpx_1;
	from R4_12_47_1_tn_13;
	to R4_12_47_1_tn_13_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_14_tpx_1;
	from R4_12_47_1_tn_14;
	to R4_12_47_1_tn_14_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_15_tpx_1;
	from R4_12_47_1_tn_15;
	to R4_12_47_1_tn_15_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_15_tpx_2;
	from R4_12_47_1_tn_15;
	to R4_12_47_1_tn_15_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_15_tpx_3;
	from R4_12_47_1_tn_15;
	to R4_12_47_1_tn_15_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_17_tpx_1;
	from R4_12_47_1_tn_17;
	to R4_12_47_1_tn_17_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_17_tpx_2;
	from R4_12_47_1_tn_17;
	to R4_12_47_1_tn_17_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_17_tpx_3;
	from R4_12_47_1_tn_17;
	to R4_12_47_1_tn_17_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_19_tpx_1;
	from R4_12_47_1_tn_19;
	to R4_12_47_1_tn_19_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_20_tpx_1;
	from R4_12_47_1_tn_20;
	to R4_12_47_1_tn_20_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_21_tpx_1;
	from R4_12_47_1_tn_21;
	to R4_12_47_1_tn_21_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_22_tpx_1;
	from R4_12_47_1_tn_22;
	to R4_12_47_1_tn_22_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_26_tpx_1;
	from R4_12_47_1_tn_26;
	to R4_12_47_1_tn_26_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_27_tpx_1;
	from R4_12_47_1_tn_27;
	to R4_12_47_1_tn_27_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_29_tpx_1;
	from R4_12_47_1_tn_29;
	to R4_12_47_1_tn_29_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_29_tpx_2;
	from R4_12_47_1_tn_29;
	to R4_12_47_1_tn_29_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_29_tpx_3;
	from R4_12_47_1_tn_29;
	to R4_12_47_1_tn_29_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_30_tpx_1;
	from R4_12_47_1_tn_30;
	to R4_12_47_1_tn_30_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_30_tpx_2;
	from R4_12_47_1_tn_30;
	to R4_12_47_1_tn_30_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_30_tpx_3;
	from R4_12_47_1_tn_30;
	to R4_12_47_1_tn_30_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_30_tpx_4;
	from R4_12_47_1_tn_30;
	to R4_12_47_1_tn_30_mtr_4;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_30_tpx_5;
	from R4_12_47_1_tn_30;
	to R4_12_47_1_tn_30_mtr_5;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_30_tpx_6;
	from R4_12_47_1_tn_30;
	to R4_12_47_1_tn_30_mtr_6;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_31_tpx_1;
	from R4_12_47_1_tn_31;
	to R4_12_47_1_tn_31_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_31_tpx_2;
	from R4_12_47_1_tn_31;
	to R4_12_47_1_tn_31_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_31_tpx_3;
	from R4_12_47_1_tn_31;
	to R4_12_47_1_tn_31_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_31_tpx_4;
	from R4_12_47_1_tn_31;
	to R4_12_47_1_tn_31_mtr_4;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_31_tpx_5;
	from R4_12_47_1_tn_31;
	to R4_12_47_1_tn_31_mtr_5;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_31_tpx_6;
	from R4_12_47_1_tn_31;
	to R4_12_47_1_tn_31_mtr_6;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_32_tpx_1;
	from R4_12_47_1_tn_32;
	to R4_12_47_1_tn_32_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_32_tpx_2;
	from R4_12_47_1_tn_32;
	to R4_12_47_1_tn_32_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_32_tpx_3;
	from R4_12_47_1_tn_32;
	to R4_12_47_1_tn_32_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_33_tpx_1;
	from R4_12_47_1_tn_33;
	to R4_12_47_1_tn_33_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_33_tpx_2;
	from R4_12_47_1_tn_33;
	to R4_12_47_1_tn_33_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_33_tpx_3;
	from R4_12_47_1_tn_33;
	to R4_12_47_1_tn_33_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_34_tpx_1;
	from R4_12_47_1_tn_34;
	to R4_12_47_1_tn_34_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_34_tpx_2;
	from R4_12_47_1_tn_34;
	to R4_12_47_1_tn_34_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_35_tpx_1;
	from R4_12_47_1_tn_35;
	to R4_12_47_1_tn_35_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_35_tpx_2;
	from R4_12_47_1_tn_35;
	to R4_12_47_1_tn_35_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_35_tpx_3;
	from R4_12_47_1_tn_35;
	to R4_12_47_1_tn_35_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_36_tpx_1;
	from R4_12_47_1_tn_36;
	to R4_12_47_1_tn_36_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_36_tpx_2;
	from R4_12_47_1_tn_36;
	to R4_12_47_1_tn_36_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_36_tpx_3;
	from R4_12_47_1_tn_36;
	to R4_12_47_1_tn_36_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_37_tpx_1;
	from R4_12_47_1_tn_37;
	to R4_12_47_1_tn_37_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_38_tpx_1;
	from R4_12_47_1_tn_38;
	to R4_12_47_1_tn_38_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_39_tpx_1;
	from R4_12_47_1_tn_39;
	to R4_12_47_1_tn_39_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_40_tpx_1;
	from R4_12_47_1_tn_40;
	to R4_12_47_1_tn_40_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_40_tpx_2;
	from R4_12_47_1_tn_40;
	to R4_12_47_1_tn_40_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_40_tpx_3;
	from R4_12_47_1_tn_40;
	to R4_12_47_1_tn_40_mtr_3;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_40_tpx_4;
	from R4_12_47_1_tn_40;
	to R4_12_47_1_tn_40_mtr_4;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_40_tpx_5;
	from R4_12_47_1_tn_40;
	to R4_12_47_1_tn_40_mtr_5;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_41_tpx_1;
	from R4_12_47_1_tn_41;
	to R4_12_47_1_tn_41_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_41_tpx_2;
	from R4_12_47_1_tn_41;
	to R4_12_47_1_tn_41_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_41_tpx_3;
	from R4_12_47_1_tn_41;
	to R4_12_47_1_tn_41_mtr_3;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_41_tpx_4;
	from R4_12_47_1_tn_41;
	to R4_12_47_1_tn_41_mtr_4;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_41_tpx_5;
	from R4_12_47_1_tn_41;
	to R4_12_47_1_tn_41_mtr_5;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_42_tpx_1;
	from R4_12_47_1_tn_42;
	to R4_12_47_1_tn_42_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_42_tpx_2;
	from R4_12_47_1_tn_42;
	to R4_12_47_1_tn_42_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_42_tpx_3;
	from R4_12_47_1_tn_42;
	to R4_12_47_1_tn_42_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_43_tpx_1;
	from R4_12_47_1_tn_43;
	to R4_12_47_1_tn_43_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_43_tpx_2;
	from R4_12_47_1_tn_43;
	to R4_12_47_1_tn_43_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_43_tpx_3;
	from R4_12_47_1_tn_43;
	to R4_12_47_1_tn_43_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_44_tpx_1;
	from R4_12_47_1_tn_44;
	to R4_12_47_1_tn_44_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_44_tpx_2;
	from R4_12_47_1_tn_44;
	to R4_12_47_1_tn_44_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_44_tpx_3;
	from R4_12_47_1_tn_44;
	to R4_12_47_1_tn_44_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_44_tpx_4;
	from R4_12_47_1_tn_44;
	to R4_12_47_1_tn_44_mtr_4;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_45_tpx_1;
	from R4_12_47_1_tn_45;
	to R4_12_47_1_tn_45_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_45_tpx_2;
	from R4_12_47_1_tn_45;
	to R4_12_47_1_tn_45_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_45_tpx_3;
	from R4_12_47_1_tn_45;
	to R4_12_47_1_tn_45_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_46_tpx_1;
	from R4_12_47_1_tn_46;
	to R4_12_47_1_tn_46_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_46_tpx_2;
	from R4_12_47_1_tn_46;
	to R4_12_47_1_tn_46_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_46_tpx_3;
	from R4_12_47_1_tn_46;
	to R4_12_47_1_tn_46_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_48_tpx_1;
	from R4_12_47_1_tn_48;
	to R4_12_47_1_tn_48_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_49_tpx_1;
	from R4_12_47_1_tn_49;
	to R4_12_47_1_tn_49_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_51_tpx_1;
	from R4_12_47_1_tn_51;
	to R4_12_47_1_tn_51_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_51_tpx_2;
	from R4_12_47_1_tn_51;
	to R4_12_47_1_tn_51_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_52_tpx_1;
	from R4_12_47_1_tn_52;
	to R4_12_47_1_tn_52_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_56_tpx_1;
	from R4_12_47_1_tn_56;
	to R4_12_47_1_tn_56_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_57_tpx_1;
	from R4_12_47_1_tn_57;
	to R4_12_47_1_tn_57_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_58_tpx_1;
	from R4_12_47_1_tn_58;
	to R4_12_47_1_tn_58_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_60_tpx_1;
	from R4_12_47_1_tn_60;
	to R4_12_47_1_tn_60_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_61_tpx_1;
	from R4_12_47_1_tn_61;
	to R4_12_47_1_tn_61_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_62_tpx_1;
	from R4_12_47_1_tn_62;
	to R4_12_47_1_tn_62_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_62_tpx_2;
	from R4_12_47_1_tn_62;
	to R4_12_47_1_tn_62_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_63_tpx_1;
	from R4_12_47_1_tn_63;
	to R4_12_47_1_tn_63_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_64_tpx_1;
	from R4_12_47_1_tn_64;
	to R4_12_47_1_tn_64_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_65_tpx_1;
	from R4_12_47_1_tn_65;
	to R4_12_47_1_tn_65_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_66_tpx_1;
	from R4_12_47_1_tn_66;
	to R4_12_47_1_tn_66_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_67_tpx_1;
	from R4_12_47_1_tn_67;
	to R4_12_47_1_tn_67_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_68_tpx_1;
	from R4_12_47_1_tn_68;
	to R4_12_47_1_tn_68_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_68_tpx_2;
	from R4_12_47_1_tn_68;
	to R4_12_47_1_tn_68_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_69_tpx_1;
	from R4_12_47_1_tn_69;
	to R4_12_47_1_tn_69_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_69_tpx_2;
	from R4_12_47_1_tn_69;
	to R4_12_47_1_tn_69_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_70_tpx_1;
	from R4_12_47_1_tn_70;
	to R4_12_47_1_tn_70_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_71_tpx_1;
	from R4_12_47_1_tn_71;
	to R4_12_47_1_tn_71_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_72_tpx_1;
	from R4_12_47_1_tn_72;
	to R4_12_47_1_tn_72_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_72_tpx_2;
	from R4_12_47_1_tn_72;
	to R4_12_47_1_tn_72_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_72_tpx_3;
	from R4_12_47_1_tn_72;
	to R4_12_47_1_tn_72_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_73_tpx_1;
	from R4_12_47_1_tn_73;
	to R4_12_47_1_tn_73_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_73_tpx_2;
	from R4_12_47_1_tn_73;
	to R4_12_47_1_tn_73_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_73_tpx_3;
	from R4_12_47_1_tn_73;
	to R4_12_47_1_tn_73_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_73_tpx_4;
	from R4_12_47_1_tn_73;
	to R4_12_47_1_tn_73_mtr_4;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_74_tpx_1;
	from R4_12_47_1_tn_74;
	to R4_12_47_1_tn_74_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_74_tpx_2;
	from R4_12_47_1_tn_74;
	to R4_12_47_1_tn_74_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_74_tpx_3;
	from R4_12_47_1_tn_74;
	to R4_12_47_1_tn_74_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_75_tpx_1;
	from R4_12_47_1_tn_75;
	to R4_12_47_1_tn_75_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_75_tpx_2;
	from R4_12_47_1_tn_75;
	to R4_12_47_1_tn_75_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_75_tpx_3;
	from R4_12_47_1_tn_75;
	to R4_12_47_1_tn_75_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_76_tpx_1;
	from R4_12_47_1_tn_76;
	to R4_12_47_1_tn_76_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_76_tpx_2;
	from R4_12_47_1_tn_76;
	to R4_12_47_1_tn_76_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_76_tpx_3;
	from R4_12_47_1_tn_76;
	to R4_12_47_1_tn_76_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_77_tpx_1;
	from R4_12_47_1_tn_77;
	to R4_12_47_1_tn_77_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_78_tpx_1;
	from R4_12_47_1_tn_78;
	to R4_12_47_1_tn_78_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_79_tpx_1;
	from R4_12_47_1_tn_79;
	to R4_12_47_1_tn_79_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_82_tpx_1;
	from R4_12_47_1_tn_82;
	to R4_12_47_1_tn_82_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_83_tpx_1;
	from R4_12_47_1_tn_83;
	to R4_12_47_1_tn_83_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_84_tpx_1;
	from R4_12_47_1_tn_84;
	to R4_12_47_1_tn_84_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_85_tpx_1;
	from R4_12_47_1_tn_85;
	to R4_12_47_1_tn_85_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_86_tpx_1;
	from R4_12_47_1_tn_86;
	to R4_12_47_1_tn_86_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_88_tpx_1;
	from R4_12_47_1_tn_88;
	to R4_12_47_1_tn_88_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_88_tpx_2;
	from R4_12_47_1_tn_88;
	to R4_12_47_1_tn_88_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_88_tpx_3;
	from R4_12_47_1_tn_88;
	to R4_12_47_1_tn_88_mtr_3;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_88_tpx_4;
	from R4_12_47_1_tn_88;
	to R4_12_47_1_tn_88_mtr_4;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_88_tpx_5;
	from R4_12_47_1_tn_88;
	to R4_12_47_1_tn_88_mtr_5;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_89_tpx_1;
	from R4_12_47_1_tn_89;
	to R4_12_47_1_tn_89_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_89_tpx_2;
	from R4_12_47_1_tn_89;
	to R4_12_47_1_tn_89_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_89_tpx_3;
	from R4_12_47_1_tn_89;
	to R4_12_47_1_tn_89_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_90_tpx_1;
	from R4_12_47_1_tn_90;
	to R4_12_47_1_tn_90_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_90_tpx_2;
	from R4_12_47_1_tn_90;
	to R4_12_47_1_tn_90_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_90_tpx_3;
	from R4_12_47_1_tn_90;
	to R4_12_47_1_tn_90_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_90_tpx_4;
	from R4_12_47_1_tn_90;
	to R4_12_47_1_tn_90_mtr_4;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_91_tpx_1;
	from R4_12_47_1_tn_91;
	to R4_12_47_1_tn_91_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_91_tpx_2;
	from R4_12_47_1_tn_91;
	to R4_12_47_1_tn_91_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_91_tpx_3;
	from R4_12_47_1_tn_91;
	to R4_12_47_1_tn_91_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_92_tpx_1;
	from R4_12_47_1_tn_92;
	to R4_12_47_1_tn_92_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_92_tpx_2;
	from R4_12_47_1_tn_92;
	to R4_12_47_1_tn_92_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_92_tpx_3;
	from R4_12_47_1_tn_92;
	to R4_12_47_1_tn_92_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_93_tpx_1;
	from R4_12_47_1_tn_93;
	to R4_12_47_1_tn_93_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_94_tpx_1;
	from R4_12_47_1_tn_94;
	to R4_12_47_1_tn_94_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_95_tpx_1;
	from R4_12_47_1_tn_95;
	to R4_12_47_1_tn_95_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_96_tpx_1;
	from R4_12_47_1_tn_96;
	to R4_12_47_1_tn_96_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_96_tpx_2;
	from R4_12_47_1_tn_96;
	to R4_12_47_1_tn_96_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_97_tpx_1;
	from R4_12_47_1_tn_97;
	to R4_12_47_1_tn_97_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_98_tpx_1;
	from R4_12_47_1_tn_98;
	to R4_12_47_1_tn_98_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_99_tpx_1;
	from R4_12_47_1_tn_99;
	to R4_12_47_1_tn_99_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_100_tpx_1;
	from R4_12_47_1_tn_100;
	to R4_12_47_1_tn_100_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_101_tpx_1;
	from R4_12_47_1_tn_101;
	to R4_12_47_1_tn_101_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_101_tpx_2;
	from R4_12_47_1_tn_101;
	to R4_12_47_1_tn_101_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_104_tpx_1;
	from R4_12_47_1_tn_104;
	to R4_12_47_1_tn_104_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_105_tpx_1;
	from R4_12_47_1_tn_105;
	to R4_12_47_1_tn_105_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_110_tpx_1;
	from R4_12_47_1_tn_110;
	to R4_12_47_1_tn_110_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_111_tpx_1;
	from R4_12_47_1_tn_111;
	to R4_12_47_1_tn_111_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_111_tpx_2;
	from R4_12_47_1_tn_111;
	to R4_12_47_1_tn_111_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_113_tpx_1;
	from R4_12_47_1_tn_113;
	to R4_12_47_1_tn_113_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_113_tpx_2;
	from R4_12_47_1_tn_113;
	to R4_12_47_1_tn_113_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_114_tpx_1;
	from R4_12_47_1_tn_114;
	to R4_12_47_1_tn_114_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_116_tpx_1;
	from R4_12_47_1_tn_116;
	to R4_12_47_1_tn_116_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_118_tpx_1;
	from R4_12_47_1_tn_118;
	to R4_12_47_1_tn_118_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_119_tpx_1;
	from R4_12_47_1_tn_119;
	to R4_12_47_1_tn_119_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_121_tpx_1;
	from R4_12_47_1_tn_121;
	to R4_12_47_1_tn_121_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_122_tpx_1;
	from R4_12_47_1_tn_122;
	to R4_12_47_1_tn_122_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_123_tpx_1;
	from R4_12_47_1_tn_123;
	to R4_12_47_1_tn_123_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_123_tpx_2;
	from R4_12_47_1_tn_123;
	to R4_12_47_1_tn_123_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_123_tpx_3;
	from R4_12_47_1_tn_123;
	to R4_12_47_1_tn_123_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_123_tpx_4;
	from R4_12_47_1_tn_123;
	to R4_12_47_1_tn_123_mtr_4;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_124_tpx_1;
	from R4_12_47_1_tn_124;
	to R4_12_47_1_tn_124_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_124_tpx_2;
	from R4_12_47_1_tn_124;
	to R4_12_47_1_tn_124_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_124_tpx_3;
	from R4_12_47_1_tn_124;
	to R4_12_47_1_tn_124_mtr_3;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_125_tpx_1;
	from R4_12_47_1_tn_125;
	to R4_12_47_1_tn_125_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_125_tpx_2;
	from R4_12_47_1_tn_125;
	to R4_12_47_1_tn_125_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_125_tpx_3;
	from R4_12_47_1_tn_125;
	to R4_12_47_1_tn_125_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_125_tpx_4;
	from R4_12_47_1_tn_125;
	to R4_12_47_1_tn_125_mtr_4;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_127_tpx_1;
	from R4_12_47_1_tn_127;
	to R4_12_47_1_tn_127_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_129_tpx_1;
	from R4_12_47_1_tn_129;
	to R4_12_47_1_tn_129_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_130_tpx_1;
	from R4_12_47_1_tn_130;
	to R4_12_47_1_tn_130_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_133_tpx_1;
	from R4_12_47_1_tn_133;
	to R4_12_47_1_tn_133_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_137_tpx_1;
	from R4_12_47_1_tn_137;
	to R4_12_47_1_tn_137_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_138_tpx_1;
	from R4_12_47_1_tn_138;
	to R4_12_47_1_tn_138_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_139_tpx_1;
	from R4_12_47_1_tn_139;
	to R4_12_47_1_tn_139_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_145_tpx_1;
	from R4_12_47_1_tn_145;
	to R4_12_47_1_tn_145_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_146_tpx_1;
	from R4_12_47_1_tn_146;
	to R4_12_47_1_tn_146_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_149_tpx_1;
	from R4_12_47_1_tn_149;
	to R4_12_47_1_tn_149_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_153_tpx_1;
	from R4_12_47_1_tn_153;
	to R4_12_47_1_tn_153_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_155_tpx_1;
	from R4_12_47_1_tn_155;
	to R4_12_47_1_tn_155_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_158_tpx_1;
	from R4_12_47_1_tn_158;
	to R4_12_47_1_tn_158_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_159_tpx_1;
	from R4_12_47_1_tn_159;
	to R4_12_47_1_tn_159_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_163_tpx_1;
	from R4_12_47_1_tn_163;
	to R4_12_47_1_tn_163_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_164_tpx_1;
	from R4_12_47_1_tn_164;
	to R4_12_47_1_tn_164_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_165_tpx_1;
	from R4_12_47_1_tn_165;
	to R4_12_47_1_tn_165_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_166_tpx_1;
	from R4_12_47_1_tn_166;
	to R4_12_47_1_tn_166_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_166_tpx_2;
	from R4_12_47_1_tn_166;
	to R4_12_47_1_tn_166_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_166_tpx_3;
	from R4_12_47_1_tn_166;
	to R4_12_47_1_tn_166_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_167_tpx_1;
	from R4_12_47_1_tn_167;
	to R4_12_47_1_tn_167_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_170_tpx_1;
	from R4_12_47_1_tn_170;
	to R4_12_47_1_tn_170_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_171_tpx_1;
	from R4_12_47_1_tn_171;
	to R4_12_47_1_tn_171_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_172_tpx_1;
	from R4_12_47_1_tn_172;
	to R4_12_47_1_tn_172_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_173_tpx_1;
	from R4_12_47_1_tn_173;
	to R4_12_47_1_tn_173_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_174_tpx_1;
	from R4_12_47_1_tn_174;
	to R4_12_47_1_tn_174_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_175_tpx_1;
	from R4_12_47_1_tn_175;
	to R4_12_47_1_tn_175_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_176_tpx_1;
	from R4_12_47_1_tn_176;
	to R4_12_47_1_tn_176_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_179_tpx_1;
	from R4_12_47_1_tn_179;
	to R4_12_47_1_tn_179_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_180_tpx_1;
	from R4_12_47_1_tn_180;
	to R4_12_47_1_tn_180_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_181_tpx_1;
	from R4_12_47_1_tn_181;
	to R4_12_47_1_tn_181_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_182_tpx_1;
	from R4_12_47_1_tn_182;
	to R4_12_47_1_tn_182_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_182_tpx_2;
	from R4_12_47_1_tn_182;
	to R4_12_47_1_tn_182_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_182_tpx_3;
	from R4_12_47_1_tn_182;
	to R4_12_47_1_tn_182_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_185_tpx_1;
	from R4_12_47_1_tn_185;
	to R4_12_47_1_tn_185_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_186_tpx_1;
	from R4_12_47_1_tn_186;
	to R4_12_47_1_tn_186_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_187_tpx_1;
	from R4_12_47_1_tn_187;
	to R4_12_47_1_tn_187_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_188_tpx_1;
	from R4_12_47_1_tn_188;
	to R4_12_47_1_tn_188_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_188_tpx_2;
	from R4_12_47_1_tn_188;
	to R4_12_47_1_tn_188_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_188_tpx_3;
	from R4_12_47_1_tn_188;
	to R4_12_47_1_tn_188_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_189_tpx_1;
	from R4_12_47_1_tn_189;
	to R4_12_47_1_tn_189_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_190_tpx_1;
	from R4_12_47_1_tn_190;
	to R4_12_47_1_tn_190_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_190_tpx_2;
	from R4_12_47_1_tn_190;
	to R4_12_47_1_tn_190_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_190_tpx_3;
	from R4_12_47_1_tn_190;
	to R4_12_47_1_tn_190_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_191_tpx_1;
	from R4_12_47_1_tn_191;
	to R4_12_47_1_tn_191_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_192_tpx_1;
	from R4_12_47_1_tn_192;
	to R4_12_47_1_tn_192_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_192_tpx_2;
	from R4_12_47_1_tn_192;
	to R4_12_47_1_tn_192_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_193_tpx_1;
	from R4_12_47_1_tn_193;
	to R4_12_47_1_tn_193_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_193_tpx_2;
	from R4_12_47_1_tn_193;
	to R4_12_47_1_tn_193_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_193_tpx_3;
	from R4_12_47_1_tn_193;
	to R4_12_47_1_tn_193_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_194_tpx_1;
	from R4_12_47_1_tn_194;
	to R4_12_47_1_tn_194_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_194_tpx_2;
	from R4_12_47_1_tn_194;
	to R4_12_47_1_tn_194_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_194_tpx_3;
	from R4_12_47_1_tn_194;
	to R4_12_47_1_tn_194_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_195_tpx_1;
	from R4_12_47_1_tn_195;
	to R4_12_47_1_tn_195_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_199_tpx_1;
	from R4_12_47_1_tn_199;
	to R4_12_47_1_tn_199_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_199_tpx_2;
	from R4_12_47_1_tn_199;
	to R4_12_47_1_tn_199_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_201_tpx_1;
	from R4_12_47_1_tn_201;
	to R4_12_47_1_tn_201_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_204_tpx_1;
	from R4_12_47_1_tn_204;
	to R4_12_47_1_tn_204_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_206_tpx_1;
	from R4_12_47_1_tn_206;
	to R4_12_47_1_tn_206_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_210_tpx_1;
	from R4_12_47_1_tn_210;
	to R4_12_47_1_tn_210_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_210_tpx_2;
	from R4_12_47_1_tn_210;
	to R4_12_47_1_tn_210_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_210_tpx_3;
	from R4_12_47_1_tn_210;
	to R4_12_47_1_tn_210_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_211_tpx_1;
	from R4_12_47_1_tn_211;
	to R4_12_47_1_tn_211_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_212_tpx_1;
	from R4_12_47_1_tn_212;
	to R4_12_47_1_tn_212_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_213_tpx_1;
	from R4_12_47_1_tn_213;
	to R4_12_47_1_tn_213_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_216_tpx_1;
	from R4_12_47_1_tn_216;
	to R4_12_47_1_tn_216_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_217_tpx_1;
	from R4_12_47_1_tn_217;
	to R4_12_47_1_tn_217_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_218_tpx_1;
	from R4_12_47_1_tn_218;
	to R4_12_47_1_tn_218_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_219_tpx_1;
	from R4_12_47_1_tn_219;
	to R4_12_47_1_tn_219_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_220_tpx_1;
	from R4_12_47_1_tn_220;
	to R4_12_47_1_tn_220_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_221_tpx_1;
	from R4_12_47_1_tn_221;
	to R4_12_47_1_tn_221_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_222_tpx_1;
	from R4_12_47_1_tn_222;
	to R4_12_47_1_tn_222_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_225_tpx_1;
	from R4_12_47_1_tn_225;
	to R4_12_47_1_tn_225_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_227_tpx_1;
	from R4_12_47_1_tn_227;
	to R4_12_47_1_tn_227_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_229_tpx_1;
	from R4_12_47_1_tn_229;
	to R4_12_47_1_tn_229_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_229_tpx_2;
	from R4_12_47_1_tn_229;
	to R4_12_47_1_tn_229_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_229_tpx_3;
	from R4_12_47_1_tn_229;
	to R4_12_47_1_tn_229_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_232_tpx_1;
	from R4_12_47_1_tn_232;
	to R4_12_47_1_tn_232_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_232_tpx_2;
	from R4_12_47_1_tn_232;
	to R4_12_47_1_tn_232_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_232_tpx_3;
	from R4_12_47_1_tn_232;
	to R4_12_47_1_tn_232_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_234_tpx_1;
	from R4_12_47_1_tn_234;
	to R4_12_47_1_tn_234_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_235_tpx_1;
	from R4_12_47_1_tn_235;
	to R4_12_47_1_tn_235_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_237_tpx_1;
	from R4_12_47_1_tn_237;
	to R4_12_47_1_tn_237_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_237_tpx_2;
	from R4_12_47_1_tn_237;
	to R4_12_47_1_tn_237_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_237_tpx_3;
	from R4_12_47_1_tn_237;
	to R4_12_47_1_tn_237_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_240_tpx_1;
	from R4_12_47_1_tn_240;
	to R4_12_47_1_tn_240_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_240_tpx_2;
	from R4_12_47_1_tn_240;
	to R4_12_47_1_tn_240_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_240_tpx_3;
	from R4_12_47_1_tn_240;
	to R4_12_47_1_tn_240_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_241_tpx_1;
	from R4_12_47_1_tn_241;
	to R4_12_47_1_tn_241_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_241_tpx_2;
	from R4_12_47_1_tn_241;
	to R4_12_47_1_tn_241_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_241_tpx_3;
	from R4_12_47_1_tn_241;
	to R4_12_47_1_tn_241_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_243_tpx_1;
	from R4_12_47_1_tn_243;
	to R4_12_47_1_tn_243_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_243_tpx_2;
	from R4_12_47_1_tn_243;
	to R4_12_47_1_tn_243_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_243_tpx_3;
	from R4_12_47_1_tn_243;
	to R4_12_47_1_tn_243_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_244_tpx_1;
	from R4_12_47_1_tn_244;
	to R4_12_47_1_tn_244_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_246_tpx_1;
	from R4_12_47_1_tn_246;
	to R4_12_47_1_tn_246_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_246_tpx_2;
	from R4_12_47_1_tn_246;
	to R4_12_47_1_tn_246_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_246_tpx_3;
	from R4_12_47_1_tn_246;
	to R4_12_47_1_tn_246_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_247_tpx_1;
	from R4_12_47_1_tn_247;
	to R4_12_47_1_tn_247_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_248_tpx_1;
	from R4_12_47_1_tn_248;
	to R4_12_47_1_tn_248_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_249_tpx_1;
	from R4_12_47_1_tn_249;
	to R4_12_47_1_tn_249_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_251_tpx_1;
	from R4_12_47_1_tn_251;
	to R4_12_47_1_tn_251_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_251_tpx_2;
	from R4_12_47_1_tn_251;
	to R4_12_47_1_tn_251_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_251_tpx_3;
	from R4_12_47_1_tn_251;
	to R4_12_47_1_tn_251_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_253_tpx_1;
	from R4_12_47_1_tn_253;
	to R4_12_47_1_tn_253_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_253_tpx_2;
	from R4_12_47_1_tn_253;
	to R4_12_47_1_tn_253_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_253_tpx_3;
	from R4_12_47_1_tn_253;
	to R4_12_47_1_tn_253_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_255_tpx_1;
	from R4_12_47_1_tn_255;
	to R4_12_47_1_tn_255_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_255_tpx_2;
	from R4_12_47_1_tn_255;
	to R4_12_47_1_tn_255_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_255_tpx_3;
	from R4_12_47_1_tn_255;
	to R4_12_47_1_tn_255_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_256_tpx_1;
	from R4_12_47_1_tn_256;
	to R4_12_47_1_tn_256_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_256_tpx_2;
	from R4_12_47_1_tn_256;
	to R4_12_47_1_tn_256_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_257_tpx_1;
	from R4_12_47_1_tn_257;
	to R4_12_47_1_tn_257_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_258_tpx_1;
	from R4_12_47_1_tn_258;
	to R4_12_47_1_tn_258_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_259_tpx_1;
	from R4_12_47_1_tn_259;
	to R4_12_47_1_tn_259_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_262_tpx_1;
	from R4_12_47_1_tn_262;
	to R4_12_47_1_tn_262_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_263_tpx_1;
	from R4_12_47_1_tn_263;
	to R4_12_47_1_tn_263_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_264_tpx_1;
	from R4_12_47_1_tn_264;
	to R4_12_47_1_tn_264_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_265_tpx_1;
	from R4_12_47_1_tn_265;
	to R4_12_47_1_tn_265_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_268_tpx_1;
	from R4_12_47_1_tn_268;
	to R4_12_47_1_tn_268_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_268_tpx_2;
	from R4_12_47_1_tn_268;
	to R4_12_47_1_tn_268_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_268_tpx_3;
	from R4_12_47_1_tn_268;
	to R4_12_47_1_tn_268_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_269_tpx_1;
	from R4_12_47_1_tn_269;
	to R4_12_47_1_tn_269_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_270_tpx_1;
	from R4_12_47_1_tn_270;
	to R4_12_47_1_tn_270_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_271_tpx_1;
	from R4_12_47_1_tn_271;
	to R4_12_47_1_tn_271_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_271_tpx_2;
	from R4_12_47_1_tn_271;
	to R4_12_47_1_tn_271_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_271_tpx_3;
	from R4_12_47_1_tn_271;
	to R4_12_47_1_tn_271_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_272_tpx_1;
	from R4_12_47_1_tn_272;
	to R4_12_47_1_tn_272_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_273_tpx_1;
	from R4_12_47_1_tn_273;
	to R4_12_47_1_tn_273_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_274_tpx_1;
	from R4_12_47_1_tn_274;
	to R4_12_47_1_tn_274_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_275_tpx_1;
	from R4_12_47_1_tn_275;
	to R4_12_47_1_tn_275_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_282_tpx_1;
	from R4_12_47_1_tn_282;
	to R4_12_47_1_tn_282_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_283_tpx_1;
	from R4_12_47_1_tn_283;
	to R4_12_47_1_tn_283_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_283_tpx_2;
	from R4_12_47_1_tn_283;
	to R4_12_47_1_tn_283_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_283_tpx_3;
	from R4_12_47_1_tn_283;
	to R4_12_47_1_tn_283_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_284_tpx_1;
	from R4_12_47_1_tn_284;
	to R4_12_47_1_tn_284_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_285_tpx_1;
	from R4_12_47_1_tn_285;
	to R4_12_47_1_tn_285_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_286_tpx_1;
	from R4_12_47_1_tn_286;
	to R4_12_47_1_tn_286_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_287_tpx_1;
	from R4_12_47_1_tn_287;
	to R4_12_47_1_tn_287_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_288_tpx_1;
	from R4_12_47_1_tn_288;
	to R4_12_47_1_tn_288_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_289_tpx_1;
	from R4_12_47_1_tn_289;
	to R4_12_47_1_tn_289_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_290_tpx_1;
	from R4_12_47_1_tn_290;
	to R4_12_47_1_tn_290_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_291_tpx_1;
	from R4_12_47_1_tn_291;
	to R4_12_47_1_tn_291_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_293_tpx_1;
	from R4_12_47_1_tn_293;
	to R4_12_47_1_tn_293_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_294_tpx_1;
	from R4_12_47_1_tn_294;
	to R4_12_47_1_tn_294_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_295_tpx_1;
	from R4_12_47_1_tn_295;
	to R4_12_47_1_tn_295_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_296_tpx_1;
	from R4_12_47_1_tn_296;
	to R4_12_47_1_tn_296_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_296_tpx_2;
	from R4_12_47_1_tn_296;
	to R4_12_47_1_tn_296_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_297_tpx_1;
	from R4_12_47_1_tn_297;
	to R4_12_47_1_tn_297_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_298_tpx_1;
	from R4_12_47_1_tn_298;
	to R4_12_47_1_tn_298_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_299_tpx_1;
	from R4_12_47_1_tn_299;
	to R4_12_47_1_tn_299_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_302_tpx_1;
	from R4_12_47_1_tn_302;
	to R4_12_47_1_tn_302_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_303_tpx_1;
	from R4_12_47_1_tn_303;
	to R4_12_47_1_tn_303_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_304_tpx_1;
	from R4_12_47_1_tn_304;
	to R4_12_47_1_tn_304_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_305_tpx_1;
	from R4_12_47_1_tn_305;
	to R4_12_47_1_tn_305_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_305_tpx_2;
	from R4_12_47_1_tn_305;
	to R4_12_47_1_tn_305_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_305_tpx_3;
	from R4_12_47_1_tn_305;
	to R4_12_47_1_tn_305_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_306_tpx_1;
	from R4_12_47_1_tn_306;
	to R4_12_47_1_tn_306_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_306_tpx_2;
	from R4_12_47_1_tn_306;
	to R4_12_47_1_tn_306_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_306_tpx_3;
	from R4_12_47_1_tn_306;
	to R4_12_47_1_tn_306_mtr_3;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_306_tpx_4;
	from R4_12_47_1_tn_306;
	to R4_12_47_1_tn_306_mtr_4;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_307_tpx_1;
	from R4_12_47_1_tn_307;
	to R4_12_47_1_tn_307_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_307_tpx_2;
	from R4_12_47_1_tn_307;
	to R4_12_47_1_tn_307_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_307_tpx_3;
	from R4_12_47_1_tn_307;
	to R4_12_47_1_tn_307_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_310_tpx_1;
	from R4_12_47_1_tn_310;
	to R4_12_47_1_tn_310_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_311_tpx_1;
	from R4_12_47_1_tn_311;
	to R4_12_47_1_tn_311_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_313_tpx_1;
	from R4_12_47_1_tn_313;
	to R4_12_47_1_tn_313_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_313_tpx_2;
	from R4_12_47_1_tn_313;
	to R4_12_47_1_tn_313_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_314_tpx_1;
	from R4_12_47_1_tn_314;
	to R4_12_47_1_tn_314_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_316_tpx_1;
	from R4_12_47_1_tn_316;
	to R4_12_47_1_tn_316_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_319_tpx_1;
	from R4_12_47_1_tn_319;
	to R4_12_47_1_tn_319_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_320_tpx_1;
	from R4_12_47_1_tn_320;
	to R4_12_47_1_tn_320_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_324_tpx_1;
	from R4_12_47_1_tn_324;
	to R4_12_47_1_tn_324_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_326_tpx_1;
	from R4_12_47_1_tn_326;
	to R4_12_47_1_tn_326_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_327_tpx_1;
	from R4_12_47_1_tn_327;
	to R4_12_47_1_tn_327_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_329_tpx_1;
	from R4_12_47_1_tn_329;
	to R4_12_47_1_tn_329_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_331_tpx_1;
	from R4_12_47_1_tn_331;
	to R4_12_47_1_tn_331_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_332_tpx_1;
	from R4_12_47_1_tn_332;
	to R4_12_47_1_tn_332_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_333_tpx_1;
	from R4_12_47_1_tn_333;
	to R4_12_47_1_tn_333_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_336_tpx_1;
	from R4_12_47_1_tn_336;
	to R4_12_47_1_tn_336_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_337_tpx_1;
	from R4_12_47_1_tn_337;
	to R4_12_47_1_tn_337_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_342_tpx_1;
	from R4_12_47_1_tn_342;
	to R4_12_47_1_tn_342_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_343_tpx_1;
	from R4_12_47_1_tn_343;
	to R4_12_47_1_tn_343_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_346_tpx_1;
	from R4_12_47_1_tn_346;
	to R4_12_47_1_tn_346_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_348_tpx_1;
	from R4_12_47_1_tn_348;
	to R4_12_47_1_tn_348_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_350_tpx_1;
	from R4_12_47_1_tn_350;
	to R4_12_47_1_tn_350_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_352_tpx_1;
	from R4_12_47_1_tn_352;
	to R4_12_47_1_tn_352_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_354_tpx_1;
	from R4_12_47_1_tn_354;
	to R4_12_47_1_tn_354_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_357_tpx_1;
	from R4_12_47_1_tn_357;
	to R4_12_47_1_tn_357_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_359_tpx_1;
	from R4_12_47_1_tn_359;
	to R4_12_47_1_tn_359_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_363_tpx_1;
	from R4_12_47_1_tn_363;
	to R4_12_47_1_tn_363_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_363_tpx_2;
	from R4_12_47_1_tn_363;
	to R4_12_47_1_tn_363_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_366_tpx_1;
	from R4_12_47_1_tn_366;
	to R4_12_47_1_tn_366_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_368_tpx_1;
	from R4_12_47_1_tn_368;
	to R4_12_47_1_tn_368_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_368_tpx_2;
	from R4_12_47_1_tn_368;
	to R4_12_47_1_tn_368_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_369_tpx_1;
	from R4_12_47_1_tn_369;
	to R4_12_47_1_tn_369_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_370_tpx_1;
	from R4_12_47_1_tn_370;
	to R4_12_47_1_tn_370_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_371_tpx_1;
	from R4_12_47_1_tn_371;
	to R4_12_47_1_tn_371_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_372_tpx_1;
	from R4_12_47_1_tn_372;
	to R4_12_47_1_tn_372_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_373_tpx_1;
	from R4_12_47_1_tn_373;
	to R4_12_47_1_tn_373_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_375_tpx_1;
	from R4_12_47_1_tn_375;
	to R4_12_47_1_tn_375_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_377_tpx_1;
	from R4_12_47_1_tn_377;
	to R4_12_47_1_tn_377_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_380_tpx_1;
	from R4_12_47_1_tn_380;
	to R4_12_47_1_tn_380_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_384_tpx_1;
	from R4_12_47_1_tn_384;
	to R4_12_47_1_tn_384_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_387_tpx_1;
	from R4_12_47_1_tn_387;
	to R4_12_47_1_tn_387_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_387_tpx_2;
	from R4_12_47_1_tn_387;
	to R4_12_47_1_tn_387_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_389_tpx_1;
	from R4_12_47_1_tn_389;
	to R4_12_47_1_tn_389_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_390_tpx_1;
	from R4_12_47_1_tn_390;
	to R4_12_47_1_tn_390_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_390_tpx_2;
	from R4_12_47_1_tn_390;
	to R4_12_47_1_tn_390_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_390_tpx_3;
	from R4_12_47_1_tn_390;
	to R4_12_47_1_tn_390_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_391_tpx_1;
	from R4_12_47_1_tn_391;
	to R4_12_47_1_tn_391_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_392_tpx_1;
	from R4_12_47_1_tn_392;
	to R4_12_47_1_tn_392_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_393_tpx_1;
	from R4_12_47_1_tn_393;
	to R4_12_47_1_tn_393_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_394_tpx_1;
	from R4_12_47_1_tn_394;
	to R4_12_47_1_tn_394_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_396_tpx_1;
	from R4_12_47_1_tn_396;
	to R4_12_47_1_tn_396_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_397_tpx_1;
	from R4_12_47_1_tn_397;
	to R4_12_47_1_tn_397_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_398_tpx_1;
	from R4_12_47_1_tn_398;
	to R4_12_47_1_tn_398_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_398_tpx_2;
	from R4_12_47_1_tn_398;
	to R4_12_47_1_tn_398_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_399_tpx_1;
	from R4_12_47_1_tn_399;
	to R4_12_47_1_tn_399_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_399_tpx_2;
	from R4_12_47_1_tn_399;
	to R4_12_47_1_tn_399_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_400_tpx_1;
	from R4_12_47_1_tn_400;
	to R4_12_47_1_tn_400_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_400_tpx_2;
	from R4_12_47_1_tn_400;
	to R4_12_47_1_tn_400_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_401_tpx_1;
	from R4_12_47_1_tn_401;
	to R4_12_47_1_tn_401_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_401_tpx_2;
	from R4_12_47_1_tn_401;
	to R4_12_47_1_tn_401_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_402_tpx_1;
	from R4_12_47_1_tn_402;
	to R4_12_47_1_tn_402_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_402_tpx_2;
	from R4_12_47_1_tn_402;
	to R4_12_47_1_tn_402_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_403_tpx_1;
	from R4_12_47_1_tn_403;
	to R4_12_47_1_tn_403_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_404_tpx_1;
	from R4_12_47_1_tn_404;
	to R4_12_47_1_tn_404_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_405_tpx_1;
	from R4_12_47_1_tn_405;
	to R4_12_47_1_tn_405_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_406_tpx_1;
	from R4_12_47_1_tn_406;
	to R4_12_47_1_tn_406_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_406_tpx_2;
	from R4_12_47_1_tn_406;
	to R4_12_47_1_tn_406_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_407_tpx_1;
	from R4_12_47_1_tn_407;
	to R4_12_47_1_tn_407_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_407_tpx_2;
	from R4_12_47_1_tn_407;
	to R4_12_47_1_tn_407_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_408_tpx_1;
	from R4_12_47_1_tn_408;
	to R4_12_47_1_tn_408_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_408_tpx_2;
	from R4_12_47_1_tn_408;
	to R4_12_47_1_tn_408_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_408_tpx_3;
	from R4_12_47_1_tn_408;
	to R4_12_47_1_tn_408_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_409_tpx_1;
	from R4_12_47_1_tn_409;
	to R4_12_47_1_tn_409_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_409_tpx_2;
	from R4_12_47_1_tn_409;
	to R4_12_47_1_tn_409_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_409_tpx_3;
	from R4_12_47_1_tn_409;
	to R4_12_47_1_tn_409_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_413_tpx_1;
	from R4_12_47_1_tn_413;
	to R4_12_47_1_tn_413_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_413_tpx_2;
	from R4_12_47_1_tn_413;
	to R4_12_47_1_tn_413_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_413_tpx_3;
	from R4_12_47_1_tn_413;
	to R4_12_47_1_tn_413_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_414_tpx_1;
	from R4_12_47_1_tn_414;
	to R4_12_47_1_tn_414_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_414_tpx_2;
	from R4_12_47_1_tn_414;
	to R4_12_47_1_tn_414_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_414_tpx_3;
	from R4_12_47_1_tn_414;
	to R4_12_47_1_tn_414_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_415_tpx_1;
	from R4_12_47_1_tn_415;
	to R4_12_47_1_tn_415_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_415_tpx_2;
	from R4_12_47_1_tn_415;
	to R4_12_47_1_tn_415_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_415_tpx_3;
	from R4_12_47_1_tn_415;
	to R4_12_47_1_tn_415_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_416_tpx_1;
	from R4_12_47_1_tn_416;
	to R4_12_47_1_tn_416_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_417_tpx_1;
	from R4_12_47_1_tn_417;
	to R4_12_47_1_tn_417_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_418_tpx_1;
	from R4_12_47_1_tn_418;
	to R4_12_47_1_tn_418_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_418_tpx_2;
	from R4_12_47_1_tn_418;
	to R4_12_47_1_tn_418_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_418_tpx_3;
	from R4_12_47_1_tn_418;
	to R4_12_47_1_tn_418_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_419_tpx_1;
	from R4_12_47_1_tn_419;
	to R4_12_47_1_tn_419_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_419_tpx_2;
	from R4_12_47_1_tn_419;
	to R4_12_47_1_tn_419_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_419_tpx_3;
	from R4_12_47_1_tn_419;
	to R4_12_47_1_tn_419_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_420_tpx_1;
	from R4_12_47_1_tn_420;
	to R4_12_47_1_tn_420_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_420_tpx_2;
	from R4_12_47_1_tn_420;
	to R4_12_47_1_tn_420_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_420_tpx_3;
	from R4_12_47_1_tn_420;
	to R4_12_47_1_tn_420_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_421_tpx_1;
	from R4_12_47_1_tn_421;
	to R4_12_47_1_tn_421_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_421_tpx_2;
	from R4_12_47_1_tn_421;
	to R4_12_47_1_tn_421_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_421_tpx_3;
	from R4_12_47_1_tn_421;
	to R4_12_47_1_tn_421_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_424_tpx_1;
	from R4_12_47_1_tn_424;
	to R4_12_47_1_tn_424_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_426_tpx_1;
	from R4_12_47_1_tn_426;
	to R4_12_47_1_tn_426_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_427_tpx_1;
	from R4_12_47_1_tn_427;
	to R4_12_47_1_tn_427_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_427_tpx_2;
	from R4_12_47_1_tn_427;
	to R4_12_47_1_tn_427_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_427_tpx_3;
	from R4_12_47_1_tn_427;
	to R4_12_47_1_tn_427_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_428_tpx_1;
	from R4_12_47_1_tn_428;
	to R4_12_47_1_tn_428_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_428_tpx_2;
	from R4_12_47_1_tn_428;
	to R4_12_47_1_tn_428_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_428_tpx_3;
	from R4_12_47_1_tn_428;
	to R4_12_47_1_tn_428_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_429_tpx_1;
	from R4_12_47_1_tn_429;
	to R4_12_47_1_tn_429_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_429_tpx_2;
	from R4_12_47_1_tn_429;
	to R4_12_47_1_tn_429_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_429_tpx_3;
	from R4_12_47_1_tn_429;
	to R4_12_47_1_tn_429_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_430_tpx_1;
	from R4_12_47_1_tn_430;
	to R4_12_47_1_tn_430_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_431_tpx_1;
	from R4_12_47_1_tn_431;
	to R4_12_47_1_tn_431_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_432_tpx_1;
	from R4_12_47_1_tn_432;
	to R4_12_47_1_tn_432_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_437_tpx_1;
	from R4_12_47_1_tn_437;
	to R4_12_47_1_tn_437_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_437_tpx_2;
	from R4_12_47_1_tn_437;
	to R4_12_47_1_tn_437_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_437_tpx_3;
	from R4_12_47_1_tn_437;
	to R4_12_47_1_tn_437_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_438_tpx_1;
	from R4_12_47_1_tn_438;
	to R4_12_47_1_tn_438_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_438_tpx_2;
	from R4_12_47_1_tn_438;
	to R4_12_47_1_tn_438_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_438_tpx_3;
	from R4_12_47_1_tn_438;
	to R4_12_47_1_tn_438_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_438_tpx_4;
	from R4_12_47_1_tn_438;
	to R4_12_47_1_tn_438_mtr_4;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_439_tpx_1;
	from R4_12_47_1_tn_439;
	to R4_12_47_1_tn_439_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_439_tpx_2;
	from R4_12_47_1_tn_439;
	to R4_12_47_1_tn_439_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_439_tpx_3;
	from R4_12_47_1_tn_439;
	to R4_12_47_1_tn_439_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_439_tpx_4;
	from R4_12_47_1_tn_439;
	to R4_12_47_1_tn_439_mtr_4;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_440_tpx_1;
	from R4_12_47_1_tn_440;
	to R4_12_47_1_tn_440_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_440_tpx_2;
	from R4_12_47_1_tn_440;
	to R4_12_47_1_tn_440_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_440_tpx_3;
	from R4_12_47_1_tn_440;
	to R4_12_47_1_tn_440_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_441_tpx_1;
	from R4_12_47_1_tn_441;
	to R4_12_47_1_tn_441_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_441_tpx_2;
	from R4_12_47_1_tn_441;
	to R4_12_47_1_tn_441_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_441_tpx_3;
	from R4_12_47_1_tn_441;
	to R4_12_47_1_tn_441_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_442_tpx_1;
	from R4_12_47_1_tn_442;
	to R4_12_47_1_tn_442_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_442_tpx_2;
	from R4_12_47_1_tn_442;
	to R4_12_47_1_tn_442_mtr_2;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_442_tpx_3;
	from R4_12_47_1_tn_442;
	to R4_12_47_1_tn_442_mtr_3;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_443_tpx_1;
	from R4_12_47_1_tn_443;
	to R4_12_47_1_tn_443_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_443_tpx_2;
	from R4_12_47_1_tn_443;
	to R4_12_47_1_tn_443_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_444_tpx_1;
	from R4_12_47_1_tn_444;
	to R4_12_47_1_tn_444_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_444_tpx_2;
	from R4_12_47_1_tn_444;
	to R4_12_47_1_tn_444_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_445_tpx_1;
	from R4_12_47_1_tn_445;
	to R4_12_47_1_tn_445_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_445_tpx_2;
	from R4_12_47_1_tn_445;
	to R4_12_47_1_tn_445_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_446_tpx_1;
	from R4_12_47_1_tn_446;
	to R4_12_47_1_tn_446_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_446_tpx_2;
	from R4_12_47_1_tn_446;
	to R4_12_47_1_tn_446_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_447_tpx_1;
	from R4_12_47_1_tn_447;
	to R4_12_47_1_tn_447_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_447_tpx_2;
	from R4_12_47_1_tn_447;
	to R4_12_47_1_tn_447_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_448_tpx_1;
	from R4_12_47_1_tn_448;
	to R4_12_47_1_tn_448_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_448_tpx_2;
	from R4_12_47_1_tn_448;
	to R4_12_47_1_tn_448_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_449_tpx_1;
	from R4_12_47_1_tn_449;
	to R4_12_47_1_tn_449_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_449_tpx_2;
	from R4_12_47_1_tn_449;
	to R4_12_47_1_tn_449_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_449_tpx_3;
	from R4_12_47_1_tn_449;
	to R4_12_47_1_tn_449_mtr_3;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_449_tpx_4;
	from R4_12_47_1_tn_449;
	to R4_12_47_1_tn_449_mtr_4;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_449_tpx_5;
	from R4_12_47_1_tn_449;
	to R4_12_47_1_tn_449_mtr_5;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_452_tpx_1;
	from R4_12_47_1_tn_452;
	to R4_12_47_1_tn_452_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_453_tpx_1;
	from R4_12_47_1_tn_453;
	to R4_12_47_1_tn_453_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_455_tpx_1;
	from R4_12_47_1_tn_455;
	to R4_12_47_1_tn_455_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_459_tpx_1;
	from R4_12_47_1_tn_459;
	to R4_12_47_1_tn_459_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_460_tpx_1;
	from R4_12_47_1_tn_460;
	to R4_12_47_1_tn_460_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_461_tpx_1;
	from R4_12_47_1_tn_461;
	to R4_12_47_1_tn_461_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_462_tpx_1;
	from R4_12_47_1_tn_462;
	to R4_12_47_1_tn_462_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_463_tpx_1;
	from R4_12_47_1_tn_463;
	to R4_12_47_1_tn_463_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_464_tpx_1;
	from R4_12_47_1_tn_464;
	to R4_12_47_1_tn_464_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_465_tpx_1;
	from R4_12_47_1_tn_465;
	to R4_12_47_1_tn_465_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_465_tpx_2;
	from R4_12_47_1_tn_465;
	to R4_12_47_1_tn_465_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_465_tpx_3;
	from R4_12_47_1_tn_465;
	to R4_12_47_1_tn_465_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_466_tpx_1;
	from R4_12_47_1_tn_466;
	to R4_12_47_1_tn_466_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_466_tpx_2;
	from R4_12_47_1_tn_466;
	to R4_12_47_1_tn_466_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_466_tpx_3;
	from R4_12_47_1_tn_466;
	to R4_12_47_1_tn_466_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_467_tpx_1;
	from R4_12_47_1_tn_467;
	to R4_12_47_1_tn_467_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_468_tpx_1;
	from R4_12_47_1_tn_468;
	to R4_12_47_1_tn_468_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_468_tpx_2;
	from R4_12_47_1_tn_468;
	to R4_12_47_1_tn_468_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_468_tpx_3;
	from R4_12_47_1_tn_468;
	to R4_12_47_1_tn_468_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_469_tpx_1;
	from R4_12_47_1_tn_469;
	to R4_12_47_1_tn_469_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_471_tpx_1;
	from R4_12_47_1_tn_471;
	to R4_12_47_1_tn_471_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_472_tpx_1;
	from R4_12_47_1_tn_472;
	to R4_12_47_1_tn_472_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_473_tpx_1;
	from R4_12_47_1_tn_473;
	to R4_12_47_1_tn_473_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_473_tpx_2;
	from R4_12_47_1_tn_473;
	to R4_12_47_1_tn_473_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_474_tpx_1;
	from R4_12_47_1_tn_474;
	to R4_12_47_1_tn_474_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_474_tpx_2;
	from R4_12_47_1_tn_474;
	to R4_12_47_1_tn_474_mtr_2;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_475_tpx_1;
	from R4_12_47_1_tn_475;
	to R4_12_47_1_tn_475_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_476_tpx_1;
	from R4_12_47_1_tn_476;
	to R4_12_47_1_tn_476_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_476_tpx_2;
	from R4_12_47_1_tn_476;
	to R4_12_47_1_tn_476_mtr_2;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_476_tpx_3;
	from R4_12_47_1_tn_476;
	to R4_12_47_1_tn_476_mtr_3;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_4_tpx_1;
	from R4_12_47_1_tn_4;
	to R4_12_47_1_tn_4_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_5_tpx_1;
	from R4_12_47_1_tn_5;
	to R4_12_47_1_tn_5_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_10_tpx_1;
	from R4_12_47_1_tn_10;
	to R4_12_47_1_tn_10_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_11_tpx_1;
	from R4_12_47_1_tn_11;
	to R4_12_47_1_tn_11_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_16_tpx_1;
	from R4_12_47_1_tn_16;
	to R4_12_47_1_tn_16_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_18_tpx_1;
	from R4_12_47_1_tn_18;
	to R4_12_47_1_tn_18_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_23_tpx_1;
	from R4_12_47_1_tn_23;
	to R4_12_47_1_tn_23_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_24_tpx_1;
	from R4_12_47_1_tn_24;
	to R4_12_47_1_tn_24_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_25_tpx_1;
	from R4_12_47_1_tn_25;
	to R4_12_47_1_tn_25_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_28_tpx_1;
	from R4_12_47_1_tn_28;
	to R4_12_47_1_tn_28_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_47_tpx_1;
	from R4_12_47_1_tn_47;
	to R4_12_47_1_tn_47_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_50_tpx_1;
	from R4_12_47_1_tn_50;
	to R4_12_47_1_tn_50_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_53_tpx_1;
	from R4_12_47_1_tn_53;
	to R4_12_47_1_tn_53_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_54_tpx_1;
	from R4_12_47_1_tn_54;
	to R4_12_47_1_tn_54_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_55_tpx_1;
	from R4_12_47_1_tn_55;
	to R4_12_47_1_tn_55_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_59_tpx_1;
	from R4_12_47_1_tn_59;
	to R4_12_47_1_tn_59_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_80_tpx_1;
	from R4_12_47_1_tn_80;
	to R4_12_47_1_tn_80_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_81_tpx_1;
	from R4_12_47_1_tn_81;
	to R4_12_47_1_tn_81_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_87_tpx_1;
	from R4_12_47_1_tn_87;
	to R4_12_47_1_tn_87_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_102_tpx_1;
	from R4_12_47_1_tn_102;
	to R4_12_47_1_tn_102_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_103_tpx_1;
	from R4_12_47_1_tn_103;
	to R4_12_47_1_tn_103_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_106_tpx_1;
	from R4_12_47_1_tn_106;
	to R4_12_47_1_tn_106_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_107_tpx_1;
	from R4_12_47_1_tn_107;
	to R4_12_47_1_tn_107_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_108_tpx_1;
	from R4_12_47_1_tn_108;
	to R4_12_47_1_tn_108_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_109_tpx_1;
	from R4_12_47_1_tn_109;
	to R4_12_47_1_tn_109_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_112_tpx_1;
	from R4_12_47_1_tn_112;
	to R4_12_47_1_tn_112_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_115_tpx_1;
	from R4_12_47_1_tn_115;
	to R4_12_47_1_tn_115_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_117_tpx_1;
	from R4_12_47_1_tn_117;
	to R4_12_47_1_tn_117_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_120_tpx_1;
	from R4_12_47_1_tn_120;
	to R4_12_47_1_tn_120_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_126_tpx_1;
	from R4_12_47_1_tn_126;
	to R4_12_47_1_tn_126_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_128_tpx_1;
	from R4_12_47_1_tn_128;
	to R4_12_47_1_tn_128_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_131_tpx_1;
	from R4_12_47_1_tn_131;
	to R4_12_47_1_tn_131_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_132_tpx_1;
	from R4_12_47_1_tn_132;
	to R4_12_47_1_tn_132_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_134_tpx_1;
	from R4_12_47_1_tn_134;
	to R4_12_47_1_tn_134_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_135_tpx_1;
	from R4_12_47_1_tn_135;
	to R4_12_47_1_tn_135_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_136_tpx_1;
	from R4_12_47_1_tn_136;
	to R4_12_47_1_tn_136_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_140_tpx_1;
	from R4_12_47_1_tn_140;
	to R4_12_47_1_tn_140_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_141_tpx_1;
	from R4_12_47_1_tn_141;
	to R4_12_47_1_tn_141_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_142_tpx_1;
	from R4_12_47_1_tn_142;
	to R4_12_47_1_tn_142_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_143_tpx_1;
	from R4_12_47_1_tn_143;
	to R4_12_47_1_tn_143_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_144_tpx_1;
	from R4_12_47_1_tn_144;
	to R4_12_47_1_tn_144_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_147_tpx_1;
	from R4_12_47_1_tn_147;
	to R4_12_47_1_tn_147_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_148_tpx_1;
	from R4_12_47_1_tn_148;
	to R4_12_47_1_tn_148_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_150_tpx_1;
	from R4_12_47_1_tn_150;
	to R4_12_47_1_tn_150_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_151_tpx_1;
	from R4_12_47_1_tn_151;
	to R4_12_47_1_tn_151_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_152_tpx_1;
	from R4_12_47_1_tn_152;
	to R4_12_47_1_tn_152_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_154_tpx_1;
	from R4_12_47_1_tn_154;
	to R4_12_47_1_tn_154_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_156_tpx_1;
	from R4_12_47_1_tn_156;
	to R4_12_47_1_tn_156_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_157_tpx_1;
	from R4_12_47_1_tn_157;
	to R4_12_47_1_tn_157_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_160_tpx_1;
	from R4_12_47_1_tn_160;
	to R4_12_47_1_tn_160_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_161_tpx_1;
	from R4_12_47_1_tn_161;
	to R4_12_47_1_tn_161_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_162_tpx_1;
	from R4_12_47_1_tn_162;
	to R4_12_47_1_tn_162_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_168_tpx_1;
	from R4_12_47_1_tn_168;
	to R4_12_47_1_tn_168_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_169_tpx_1;
	from R4_12_47_1_tn_169;
	to R4_12_47_1_tn_169_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_177_tpx_1;
	from R4_12_47_1_tn_177;
	to R4_12_47_1_tn_177_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_178_tpx_1;
	from R4_12_47_1_tn_178;
	to R4_12_47_1_tn_178_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_183_tpx_1;
	from R4_12_47_1_tn_183;
	to R4_12_47_1_tn_183_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_184_tpx_1;
	from R4_12_47_1_tn_184;
	to R4_12_47_1_tn_184_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_196_tpx_1;
	from R4_12_47_1_tn_196;
	to R4_12_47_1_tn_196_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_197_tpx_1;
	from R4_12_47_1_tn_197;
	to R4_12_47_1_tn_197_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_198_tpx_1;
	from R4_12_47_1_tn_198;
	to R4_12_47_1_tn_198_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_200_tpx_1;
	from R4_12_47_1_tn_200;
	to R4_12_47_1_tn_200_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_202_tpx_1;
	from R4_12_47_1_tn_202;
	to R4_12_47_1_tn_202_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_203_tpx_1;
	from R4_12_47_1_tn_203;
	to R4_12_47_1_tn_203_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_205_tpx_1;
	from R4_12_47_1_tn_205;
	to R4_12_47_1_tn_205_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_207_tpx_1;
	from R4_12_47_1_tn_207;
	to R4_12_47_1_tn_207_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_208_tpx_1;
	from R4_12_47_1_tn_208;
	to R4_12_47_1_tn_208_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_209_tpx_1;
	from R4_12_47_1_tn_209;
	to R4_12_47_1_tn_209_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_214_tpx_1;
	from R4_12_47_1_tn_214;
	to R4_12_47_1_tn_214_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_215_tpx_1;
	from R4_12_47_1_tn_215;
	to R4_12_47_1_tn_215_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_223_tpx_1;
	from R4_12_47_1_tn_223;
	to R4_12_47_1_tn_223_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_224_tpx_1;
	from R4_12_47_1_tn_224;
	to R4_12_47_1_tn_224_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_226_tpx_1;
	from R4_12_47_1_tn_226;
	to R4_12_47_1_tn_226_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_228_tpx_1;
	from R4_12_47_1_tn_228;
	to R4_12_47_1_tn_228_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_230_tpx_1;
	from R4_12_47_1_tn_230;
	to R4_12_47_1_tn_230_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_231_tpx_1;
	from R4_12_47_1_tn_231;
	to R4_12_47_1_tn_231_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_233_tpx_1;
	from R4_12_47_1_tn_233;
	to R4_12_47_1_tn_233_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_236_tpx_1;
	from R4_12_47_1_tn_236;
	to R4_12_47_1_tn_236_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_238_tpx_1;
	from R4_12_47_1_tn_238;
	to R4_12_47_1_tn_238_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_239_tpx_1;
	from R4_12_47_1_tn_239;
	to R4_12_47_1_tn_239_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_242_tpx_1;
	from R4_12_47_1_tn_242;
	to R4_12_47_1_tn_242_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_245_tpx_1;
	from R4_12_47_1_tn_245;
	to R4_12_47_1_tn_245_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_250_tpx_1;
	from R4_12_47_1_tn_250;
	to R4_12_47_1_tn_250_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_252_tpx_1;
	from R4_12_47_1_tn_252;
	to R4_12_47_1_tn_252_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_254_tpx_1;
	from R4_12_47_1_tn_254;
	to R4_12_47_1_tn_254_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_260_tpx_1;
	from R4_12_47_1_tn_260;
	to R4_12_47_1_tn_260_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_261_tpx_1;
	from R4_12_47_1_tn_261;
	to R4_12_47_1_tn_261_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_266_tpx_1;
	from R4_12_47_1_tn_266;
	to R4_12_47_1_tn_266_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_267_tpx_1;
	from R4_12_47_1_tn_267;
	to R4_12_47_1_tn_267_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_276_tpx_1;
	from R4_12_47_1_tn_276;
	to R4_12_47_1_tn_276_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_277_tpx_1;
	from R4_12_47_1_tn_277;
	to R4_12_47_1_tn_277_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_278_tpx_1;
	from R4_12_47_1_tn_278;
	to R4_12_47_1_tn_278_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_279_tpx_1;
	from R4_12_47_1_tn_279;
	to R4_12_47_1_tn_279_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_280_tpx_1;
	from R4_12_47_1_tn_280;
	to R4_12_47_1_tn_280_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_281_tpx_1;
	from R4_12_47_1_tn_281;
	to R4_12_47_1_tn_281_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_292_tpx_1;
	from R4_12_47_1_tn_292;
	to R4_12_47_1_tn_292_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_300_tpx_1;
	from R4_12_47_1_tn_300;
	to R4_12_47_1_tn_300_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_301_tpx_1;
	from R4_12_47_1_tn_301;
	to R4_12_47_1_tn_301_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_308_tpx_1;
	from R4_12_47_1_tn_308;
	to R4_12_47_1_tn_308_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_309_tpx_1;
	from R4_12_47_1_tn_309;
	to R4_12_47_1_tn_309_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_312_tpx_1;
	from R4_12_47_1_tn_312;
	to R4_12_47_1_tn_312_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_315_tpx_1;
	from R4_12_47_1_tn_315;
	to R4_12_47_1_tn_315_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_317_tpx_1;
	from R4_12_47_1_tn_317;
	to R4_12_47_1_tn_317_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_318_tpx_1;
	from R4_12_47_1_tn_318;
	to R4_12_47_1_tn_318_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_321_tpx_1;
	from R4_12_47_1_tn_321;
	to R4_12_47_1_tn_321_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_322_tpx_1;
	from R4_12_47_1_tn_322;
	to R4_12_47_1_tn_322_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_323_tpx_1;
	from R4_12_47_1_tn_323;
	to R4_12_47_1_tn_323_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_325_tpx_1;
	from R4_12_47_1_tn_325;
	to R4_12_47_1_tn_325_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_328_tpx_1;
	from R4_12_47_1_tn_328;
	to R4_12_47_1_tn_328_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_330_tpx_1;
	from R4_12_47_1_tn_330;
	to R4_12_47_1_tn_330_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_334_tpx_1;
	from R4_12_47_1_tn_334;
	to R4_12_47_1_tn_334_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_335_tpx_1;
	from R4_12_47_1_tn_335;
	to R4_12_47_1_tn_335_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_338_tpx_1;
	from R4_12_47_1_tn_338;
	to R4_12_47_1_tn_338_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_339_tpx_1;
	from R4_12_47_1_tn_339;
	to R4_12_47_1_tn_339_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_340_tpx_1;
	from R4_12_47_1_tn_340;
	to R4_12_47_1_tn_340_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_341_tpx_1;
	from R4_12_47_1_tn_341;
	to R4_12_47_1_tn_341_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_344_tpx_1;
	from R4_12_47_1_tn_344;
	to R4_12_47_1_tn_344_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_345_tpx_1;
	from R4_12_47_1_tn_345;
	to R4_12_47_1_tn_345_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_347_tpx_1;
	from R4_12_47_1_tn_347;
	to R4_12_47_1_tn_347_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_349_tpx_1;
	from R4_12_47_1_tn_349;
	to R4_12_47_1_tn_349_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_351_tpx_1;
	from R4_12_47_1_tn_351;
	to R4_12_47_1_tn_351_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_353_tpx_1;
	from R4_12_47_1_tn_353;
	to R4_12_47_1_tn_353_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_355_tpx_1;
	from R4_12_47_1_tn_355;
	to R4_12_47_1_tn_355_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_356_tpx_1;
	from R4_12_47_1_tn_356;
	to R4_12_47_1_tn_356_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_358_tpx_1;
	from R4_12_47_1_tn_358;
	to R4_12_47_1_tn_358_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_360_tpx_1;
	from R4_12_47_1_tn_360;
	to R4_12_47_1_tn_360_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_361_tpx_1;
	from R4_12_47_1_tn_361;
	to R4_12_47_1_tn_361_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_362_tpx_1;
	from R4_12_47_1_tn_362;
	to R4_12_47_1_tn_362_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_364_tpx_1;
	from R4_12_47_1_tn_364;
	to R4_12_47_1_tn_364_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_365_tpx_1;
	from R4_12_47_1_tn_365;
	to R4_12_47_1_tn_365_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_367_tpx_1;
	from R4_12_47_1_tn_367;
	to R4_12_47_1_tn_367_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_374_tpx_1;
	from R4_12_47_1_tn_374;
	to R4_12_47_1_tn_374_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_376_tpx_1;
	from R4_12_47_1_tn_376;
	to R4_12_47_1_tn_376_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_378_tpx_1;
	from R4_12_47_1_tn_378;
	to R4_12_47_1_tn_378_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_379_tpx_1;
	from R4_12_47_1_tn_379;
	to R4_12_47_1_tn_379_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_381_tpx_1;
	from R4_12_47_1_tn_381;
	to R4_12_47_1_tn_381_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_382_tpx_1;
	from R4_12_47_1_tn_382;
	to R4_12_47_1_tn_382_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_383_tpx_1;
	from R4_12_47_1_tn_383;
	to R4_12_47_1_tn_383_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_385_tpx_1;
	from R4_12_47_1_tn_385;
	to R4_12_47_1_tn_385_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_386_tpx_1;
	from R4_12_47_1_tn_386;
	to R4_12_47_1_tn_386_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_388_tpx_1;
	from R4_12_47_1_tn_388;
	to R4_12_47_1_tn_388_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_395_tpx_1;
	from R4_12_47_1_tn_395;
	to R4_12_47_1_tn_395_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_410_tpx_1;
	from R4_12_47_1_tn_410;
	to R4_12_47_1_tn_410_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_411_tpx_1;
	from R4_12_47_1_tn_411;
	to R4_12_47_1_tn_411_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_412_tpx_1;
	from R4_12_47_1_tn_412;
	to R4_12_47_1_tn_412_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_422_tpx_1;
	from R4_12_47_1_tn_422;
	to R4_12_47_1_tn_422_mtr_1;
	phases BS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_423_tpx_1;
	from R4_12_47_1_tn_423;
	to R4_12_47_1_tn_423_mtr_1;
	phases AS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
	name R4_12_47_1_tn_425_tpx_1;
	from R4_12_47_1_tn_425;
	to R4_12_47_1_tn_425_mtr_1;
	phases CS;
	length 30;
	configuration feeder1_tpx_config;
}

object triplex_line {
