  window_exterior_transmission_coefficient 0.58;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 72.0;
}

object house {
  name R1_12_47_2_tn_5_hs_8;
  parent R1_12_47_2_tn_5_hsmtr_8;
  groupid SINGLE_FAMILY;
  schedule_skew 2034;
  floor_area 3263;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.0;
  Rroof 30.83;
  Rwall 18.67;
  Rfloor 21.41;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.19;
  airchange_per_hour 0.43;
  cooling_COP 3.1;
  air_temperature 69.94;
  mass_temperature 69.94;
  total_thermal_mass_per_floor_area 2.598;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.39;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.56;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_5_hs_9;
  parent R1_12_47_2_tn_5_hsmtr_9;
  groupid SINGLE_FAMILY;
  schedule_skew -914;
  floor_area 3330;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 24.27;
  Rwall 14.41;
  Rfloor 22.19;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.20;
  airchange_per_hour 0.54;
  cooling_COP 3.6;
  air_temperature 71.26;
  mass_temperature 71.26;
  total_thermal_mass_per_floor_area 3.957;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.37;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.42;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 75.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_5_hs_10;
  parent R1_12_47_2_tn_5_hsmtr_10;
  groupid SINGLE_FAMILY;
  schedule_skew 353;
  floor_area 3318;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 29.71;
  Rwall 17.76;
  Rfloor 22.40;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.44;
  airchange_per_hour 0.40;
  cooling_COP 3.3;
  air_temperature 70.36;
  mass_temperature 70.36;
  total_thermal_mass_per_floor_area 3.005;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.72;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.55;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 75.0;
  heating_setpoint 67.0;
}

object house {
  name R1_12_47_2_tn_6_hs_1;
  parent R1_12_47_2_tn_6_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 164;
  floor_area 765;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.3;
  Rroof 42.25;
  Rwall 33.38;
  Rfloor 33.34;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.88;
  airchange_per_hour 0.21;
  cooling_COP 4.1;
  air_temperature 68.25;
  mass_temperature 68.25;
  total_thermal_mass_per_floor_area 2.551;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.61;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.41;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 79.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_7_hs_1;
  parent R1_12_47_2_tn_7_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew -936;
  floor_area 964;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 10.99;
  Rwall 13.97;
  Rfloor 8.58;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 1.77;
  airchange_per_hour 0.70;
  cooling_COP 4.2;
  air_temperature 71.08;
  mass_temperature 71.08;
  total_thermal_mass_per_floor_area 2.790;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.43;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.43;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 77.0;
  heating_setpoint 72.0;
}

object house {
  name R1_12_47_2_tn_8_hs_1;
  parent R1_12_47_2_tn_8_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 299;
  floor_area 2052;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.2;
  Rroof 42.48;
  Rwall 26.33;
  Rfloor 29.29;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 8.90;
  airchange_per_hour 0.25;
  cooling_COP 3.6;
  air_temperature 68.72;
  mass_temperature 68.72;
  total_thermal_mass_per_floor_area 3.698;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.21;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.46;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 79.0;
  heating_setpoint 67.0;
}

object house {
  name R1_12_47_2_tn_9_hs_1;
  parent R1_12_47_2_tn_9_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -1641;
  floor_area 1112;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.1;
  Rroof 40.56;
  Rwall 16.33;
  Rfloor 21.24;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.06;
  airchange_per_hour 0.59;
  cooling_COP 3.9;
  air_temperature 71.57;
  mass_temperature 71.57;
  total_thermal_mass_per_floor_area 3.331;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.50;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.43;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 67.0;
}

object house {
  name R1_12_47_2_tn_9_hs_2;
  parent R1_12_47_2_tn_9_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -3096;
  floor_area 1846;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.4;
  Rroof 30.03;
  Rwall 22.11;
  Rfloor 19.28;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.52;
  airchange_per_hour 0.54;
  cooling_COP 4.1;
  air_temperature 68.45;
  mass_temperature 68.45;
  total_thermal_mass_per_floor_area 2.807;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.77;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.56;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 64.0;
}

object house {
  name R1_12_47_2_tn_9_hs_3;
  parent R1_12_47_2_tn_9_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew 2393;
  floor_area 1599;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.0;
  Rroof 28.37;
  Rwall 21.61;
  Rfloor 21.09;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.20;
  airchange_per_hour 0.54;
  cooling_COP 4.0;
  air_temperature 69.36;
  mass_temperature 69.36;
  total_thermal_mass_per_floor_area 2.610;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.55;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.60;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_9_hs_4;
  parent R1_12_47_2_tn_9_hsmtr_4;
  groupid SINGLE_FAMILY;
  schedule_skew 466;
  floor_area 713;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 32.15;
  Rwall 21.62;
  Rfloor 21.31;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.54;
  airchange_per_hour 0.54;
  cooling_COP 4.1;
  air_temperature 68.68;
  mass_temperature 68.68;
  total_thermal_mass_per_floor_area 2.746;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.67;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.44;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 74.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_10_hs_1;
  parent R1_12_47_2_tn_10_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -3315;
  floor_area 1171;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.4;
  Rroof 21.84;
  Rwall 9.62;
  Rfloor 10.39;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.49;
  airchange_per_hour 0.86;
  cooling_COP 4.2;
  air_temperature 69.56;
  mass_temperature 69.56;
  total_thermal_mass_per_floor_area 3.463;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.60;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.45;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 61.0;
}

object house {
  name R1_12_47_2_tn_11_hs_1;
  parent R1_12_47_2_tn_11_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 2861;
  floor_area 847;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.3;
  Rroof 33.68;
  Rwall 20.51;
  Rfloor 20.49;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.13;
  airchange_per_hour 0.30;
  cooling_COP 3.0;
  air_temperature 70.82;
  mass_temperature 70.82;
  total_thermal_mass_per_floor_area 3.778;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.41;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.59;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 76.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_12_hs_1;
  parent R1_12_47_2_tn_12_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -3339;
  floor_area 1454;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 38.78;
  Rwall 16.06;
  Rfloor 22.63;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.46;
  airchange_per_hour 0.40;
  cooling_COP 3.8;
  air_temperature 68.86;
  mass_temperature 68.86;
  total_thermal_mass_per_floor_area 3.248;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.24;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.55;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 73.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_12_hs_2;
  parent R1_12_47_2_tn_12_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew 255;
  floor_area 1008;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 31.82;
  Rwall 22.38;
  Rfloor 16.69;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.02;
  airchange_per_hour 0.54;
  cooling_COP 3.7;
  air_temperature 68.32;
  mass_temperature 68.32;
  total_thermal_mass_per_floor_area 3.663;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.66;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.44;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_12_hs_3;
  parent R1_12_47_2_tn_12_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew -125;
  floor_area 2818;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 38.33;
  Rwall 19.63;
  Rfloor 16.51;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.96;
  airchange_per_hour 0.41;
  cooling_COP 3.6;
  air_temperature 68.44;
  mass_temperature 68.44;
  total_thermal_mass_per_floor_area 2.918;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.38;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.59;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 77.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_13_hs_1;
  parent R1_12_47_2_tn_13_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 1770;
  floor_area 1138;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 21.93;
  Rwall 12.97;
  Rfloor 12.53;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.00;
  airchange_per_hour 0.81;
  cooling_COP 3.6;
  air_temperature 70.82;
  mass_temperature 70.82;
  total_thermal_mass_per_floor_area 3.031;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.65;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.55;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 72.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_14_hs_1;
  parent R1_12_47_2_tn_14_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 989;
  floor_area 1638;
  number_of_stories 1;
  ceiling_height 10;
  over_sizing_factor 0.1;
  Rroof 40.66;
  Rwall 17.12;
  Rfloor 17.01;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.20;
  airchange_per_hour 0.53;
  cooling_COP 4.0;
  air_temperature 71.71;
  mass_temperature 71.71;
  total_thermal_mass_per_floor_area 2.697;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.94;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.52;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_14_hs_2;
  parent R1_12_47_2_tn_14_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -3406;
  floor_area 2796;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.3;
  Rroof 33.19;
  Rwall 15.22;
  Rfloor 16.09;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.48;
  airchange_per_hour 0.58;
  cooling_COP 3.7;
  air_temperature 70.61;
  mass_temperature 70.61;
  total_thermal_mass_per_floor_area 3.561;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.28;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.59;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 68.0;
  heating_setpoint 62.0;
}

object house {
  name R1_12_47_2_tn_15_hs_1;
  parent R1_12_47_2_tn_15_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -203;
  floor_area 7162;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.2;
  Rroof 22.38;
  Rwall 10.46;
  Rfloor 12.96;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.86;
  airchange_per_hour 0.82;
  cooling_COP 3.8;
  air_temperature 71.85;
  mass_temperature 71.85;
  total_thermal_mass_per_floor_area 3.386;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.71;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.55;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 73.0;
  heating_setpoint 66.0;
}

object house {
  name R1_12_47_2_tn_15_hs_2;
  parent R1_12_47_2_tn_15_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -2640;
  floor_area 5758;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.2;
  Rroof 16.98;
  Rwall 10.99;
  Rfloor 11.18;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.96;
  airchange_per_hour 0.89;
  cooling_COP 3.8;
  air_temperature 71.46;
  mass_temperature 71.46;
  total_thermal_mass_per_floor_area 3.514;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.66;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.44;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type HEAT_PUMP;
  heating_COP 3.8;
  cooling_system_type ELECTRIC;
  auxiliary_strategy DEADBAND;
  auxiliary_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency AVERAGE;
  cooling_setpoint 75.0;
  heating_setpoint 71.0;
}

object house {
  name R1_12_47_2_tn_15_hs_3;
  parent R1_12_47_2_tn_15_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew -2589;
  floor_area 6221;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.3;
  Rroof 17.42;
  Rwall 11.80;
  Rfloor 10.43;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.68;
  airchange_per_hour 0.69;
  cooling_COP 4.0;
  air_temperature 71.71;
  mass_temperature 71.71;
  total_thermal_mass_per_floor_area 3.689;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.35;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.44;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_15_hs_4;
  parent R1_12_47_2_tn_15_hsmtr_4;
  groupid SINGLE_FAMILY;
  schedule_skew 42;
  floor_area 3464;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 17.87;
  Rwall 11.50;
  Rfloor 14.09;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.94;
  airchange_per_hour 0.85;
  cooling_COP 3.2;
  air_temperature 69.42;
  mass_temperature 69.42;
  total_thermal_mass_per_floor_area 3.879;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.84;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.46;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type HEAT_PUMP;
  heating_COP 3.2;
  cooling_system_type ELECTRIC;
  auxiliary_strategy DEADBAND;
  auxiliary_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency AVERAGE;
  cooling_setpoint 70.0;
  heating_setpoint 67.0;
}

object house {
  name R1_12_47_2_tn_16_hs_1;
  parent R1_12_47_2_tn_16_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 2431;
  floor_area 466;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.0;
  Rroof 56.57;
  Rwall 23.11;
  Rfloor 27.82;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.70;
  airchange_per_hour 0.25;
  cooling_COP 3.7;
  air_temperature 71.15;
  mass_temperature 71.15;
  total_thermal_mass_per_floor_area 3.233;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.82;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.44;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 78.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_17_hs_1;
  parent R1_12_47_2_tn_17_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 943;
  floor_area 462;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 30.16;
  Rwall 13.69;
  Rfloor 15.16;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 7.41;
  airchange_per_hour 0.15;
  cooling_COP 3.3;
  air_temperature 71.29;
  mass_temperature 71.29;
  total_thermal_mass_per_floor_area 3.635;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.44;
  exterior_wall_fraction 0.30;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.42;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 78.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_17_hs_2;
  parent R1_12_47_2_tn_17_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew -303;
  floor_area 585;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 22.99;
  Rwall 16.72;
  Rfloor 10.46;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 6.33;
  airchange_per_hour 0.14;
  cooling_COP 3.8;
  air_temperature 68.28;
  mass_temperature 68.28;
  total_thermal_mass_per_floor_area 2.938;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.68;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.59;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 69.0;
  heating_setpoint 63.0;
}

object house {
  name R1_12_47_2_tn_18_hs_1;
  parent R1_12_47_2_tn_18_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -1863;
  floor_area 1166;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.2;
  Rroof 32.61;
  Rwall 23.25;
  Rfloor 25.94;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.83;
  airchange_per_hour 0.30;
  cooling_COP 3.9;
  air_temperature 69.72;
  mass_temperature 69.72;
  total_thermal_mass_per_floor_area 3.712;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.86;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.56;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 79.0;
  heating_setpoint 73.0;
}

object house {
  name R1_12_47_2_tn_19_hs_1;
  parent R1_12_47_2_tn_19_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 1771;
  floor_area 593;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 17.59;
  Rwall 13.39;
  Rfloor 10.41;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.35;
  airchange_per_hour 0.25;
  cooling_COP 3.3;
  air_temperature 68.95;
  mass_temperature 68.95;
  total_thermal_mass_per_floor_area 3.376;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.46;
  exterior_wall_fraction 0.30;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.59;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 67.0;
}

object house {
  name R1_12_47_2_tn_19_hs_2;
  parent R1_12_47_2_tn_19_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew -1279;
  floor_area 926;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 17.14;
  Rwall 11.88;
  Rfloor 13.91;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.77;
  airchange_per_hour 0.23;
  cooling_COP 4.3;
  air_temperature 70.95;
  mass_temperature 70.95;
  total_thermal_mass_per_floor_area 3.839;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.50;
  exterior_wall_fraction 0.30;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.55;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_19_hs_3;
  parent R1_12_47_2_tn_19_hsmtr_3;
  groupid MULTI_FAMILY;
  schedule_skew 401;
  floor_area 450;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 22.62;
  Rwall 10.90;
  Rfloor 12.03;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 3.19;
  airchange_per_hour 0.21;
  cooling_COP 3.8;
  air_temperature 69.72;
  mass_temperature 69.72;
  total_thermal_mass_per_floor_area 3.872;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.29;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.50;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 78.0;
}

object house {
  name R1_12_47_2_tn_19_hs_4;
  parent R1_12_47_2_tn_19_hsmtr_4;
  groupid MULTI_FAMILY;
  schedule_skew 431;
  floor_area 437;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 18.26;
  Rwall 9.76;
  Rfloor 11.85;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 3.16;
  airchange_per_hour 0.23;
  cooling_COP 3.8;
  air_temperature 68.96;
  mass_temperature 68.96;
  total_thermal_mass_per_floor_area 3.656;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.42;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.49;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 70.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_19_hs_5;
  parent R1_12_47_2_tn_19_hsmtr_5;
  groupid MULTI_FAMILY;
  schedule_skew -4250;
  floor_area 487;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 22.95;
  Rwall 13.33;
  Rfloor 13.82;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.78;
  airchange_per_hour 0.20;
  cooling_COP 4.0;
  air_temperature 68.98;
  mass_temperature 68.98;
  total_thermal_mass_per_floor_area 3.532;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.42;
  exterior_wall_fraction 0.29;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.55;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_19_hs_6;
  parent R1_12_47_2_tn_19_hsmtr_6;
  groupid MULTI_FAMILY;
  schedule_skew 2198;
  floor_area 605;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.4;
  Rroof 24.08;
  Rwall 12.25;
  Rfloor 10.37;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.33;
  airchange_per_hour 0.22;
  cooling_COP 3.2;
  air_temperature 68.25;
  mass_temperature 68.25;
  total_thermal_mass_per_floor_area 2.751;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.40;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.49;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0;
  heating_setpoint 75.0;
}

object house {
  name R1_12_47_2_tn_20_hs_1;
  parent R1_12_47_2_tn_20_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew -1766;
  floor_area 919;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 27.26;
  Rwall 16.88;
  Rfloor 17.03;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 10.24;
  airchange_per_hour 0.14;
  cooling_COP 4.2;
  air_temperature 69.39;
  mass_temperature 69.39;
  total_thermal_mass_per_floor_area 3.526;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.45;
  exterior_wall_fraction 0.30;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.46;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_20_hs_2;
  parent R1_12_47_2_tn_20_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew -1223;
  floor_area 743;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 33.46;
  Rwall 17.78;
  Rfloor 15.56;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 11.14;
  airchange_per_hour 0.11;
  cooling_COP 3.8;
  air_temperature 68.52;
  mass_temperature 68.52;
  total_thermal_mass_per_floor_area 3.766;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.47;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.52;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 66.0;
  heating_setpoint 62.0;
}

object house {
  name R1_12_47_2_tn_21_hs_1;
  parent R1_12_47_2_tn_21_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 182;
  floor_area 2702;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.5;
  Rroof 20.12;
  Rwall 9.14;
  Rfloor 14.10;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.15;
  airchange_per_hour 0.66;
  cooling_COP 3.3;
  air_temperature 68.37;
  mass_temperature 68.37;
  total_thermal_mass_per_floor_area 3.168;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.74;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.49;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_21_hs_2;
  parent R1_12_47_2_tn_21_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -3951;
  floor_area 1439;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.3;
  Rroof 19.78;
  Rwall 9.03;
  Rfloor 12.33;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.61;
  airchange_per_hour 0.79;
  cooling_COP 3.6;
  air_temperature 69.70;
  mass_temperature 69.70;
  total_thermal_mass_per_floor_area 2.673;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.46;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.54;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_21_hs_3;
  parent R1_12_47_2_tn_21_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew 3253;
  floor_area 1210;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 15.40;
  Rwall 9.96;
  Rfloor 10.14;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.89;
  airchange_per_hour 0.89;
  cooling_COP 4.0;
  air_temperature 70.64;
  mass_temperature 70.64;
  total_thermal_mass_per_floor_area 2.819;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.47;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.44;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 67.0;
}

object house {
  name R1_12_47_2_tn_21_hs_4;
  parent R1_12_47_2_tn_21_hsmtr_4;
  groupid SINGLE_FAMILY;
  schedule_skew -2913;
  floor_area 1508;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.1;
  Rroof 18.43;
  Rwall 8.90;
  Rfloor 11.97;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.89;
  airchange_per_hour 0.82;
  cooling_COP 3.8;
  air_temperature 70.56;
  mass_temperature 70.56;
  total_thermal_mass_per_floor_area 3.272;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.90;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.48;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_21_hs_5;
  parent R1_12_47_2_tn_21_hsmtr_5;
  groupid SINGLE_FAMILY;
  schedule_skew -1499;
  floor_area 449;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.2;
  Rroof 22.37;
  Rwall 11.42;
  Rfloor 9.62;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.65;
  airchange_per_hour 0.76;
  cooling_COP 4.2;
  air_temperature 68.05;
  mass_temperature 68.05;
  total_thermal_mass_per_floor_area 2.598;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.76;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.44;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_21_hs_6;
  parent R1_12_47_2_tn_21_hsmtr_6;
  groupid SINGLE_FAMILY;
  schedule_skew 745;
  floor_area 3558;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 19.91;
  Rwall 12.25;
  Rfloor 10.78;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.46;
  airchange_per_hour 0.63;
  cooling_COP 3.0;
  air_temperature 71.74;
  mass_temperature 71.74;
  total_thermal_mass_per_floor_area 3.311;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.15;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.56;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_22_hs_1;
  parent R1_12_47_2_tn_22_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 487;
  floor_area 4557;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.4;
  Rroof 20.26;
  Rwall 12.18;
  Rfloor 15.95;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.87;
  airchange_per_hour 0.41;
  cooling_COP 3.5;
  air_temperature 71.72;
  mass_temperature 71.72;
  total_thermal_mass_per_floor_area 3.114;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.44;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.52;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 64.0;
}

object house {
  name R1_12_47_2_tn_23_hs_1;
  parent R1_12_47_2_tn_23_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew -1728;
  floor_area 979;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.0;
  Rroof 13.97;
  Rwall 10.61;
  Rfloor 10.13;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.60;
  airchange_per_hour 0.66;
  cooling_COP 3.2;
  air_temperature 68.43;
  mass_temperature 68.43;
  total_thermal_mass_per_floor_area 3.202;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.49;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.48;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 65.0;
  heating_setpoint 59.0;
}

object house {
  name R1_12_47_2_tn_23_hs_2;
  parent R1_12_47_2_tn_23_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew -2963;
  floor_area 653;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 14.47;
  Rwall 13.13;
  Rfloor 10.14;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.00;
  airchange_per_hour 0.60;
  cooling_COP 3.0;
  air_temperature 68.28;
  mass_temperature 68.28;
  total_thermal_mass_per_floor_area 3.927;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.62;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.42;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 68.0;
  heating_setpoint 63.0;
}

object house {
  name R1_12_47_2_tn_23_hs_3;
  parent R1_12_47_2_tn_23_hsmtr_3;
  groupid MULTI_FAMILY;
  schedule_skew 7518;
  floor_area 816;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 11.97;
  Rwall 13.47;
  Rfloor 8.70;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.05;
  airchange_per_hour 0.82;
  cooling_COP 4.2;
  air_temperature 71.34;
  mass_temperature 71.34;
  total_thermal_mass_per_floor_area 2.671;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.39;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.45;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 74.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_24_hs_1;
  parent R1_12_47_2_tn_24_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew -3763;
  floor_area 921;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 12.78;
  Rwall 13.76;
  Rfloor 9.69;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 1.88;
  airchange_per_hour 0.68;
  cooling_COP 4.2;
  air_temperature 70.24;
  mass_temperature 70.24;
  total_thermal_mass_per_floor_area 3.848;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.55;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.49;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 67.0;
}

object house {
  name R1_12_47_2_tn_24_hs_2;
  parent R1_12_47_2_tn_24_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew 1912;
  floor_area 1354;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 13.76;
  Rwall 10.67;
  Rfloor 11.14;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.60;
  airchange_per_hour 0.88;
  cooling_COP 3.0;
  air_temperature 69.34;
  mass_temperature 69.34;
  total_thermal_mass_per_floor_area 2.754;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.40;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.54;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_25_hs_1;
  parent R1_12_47_2_tn_25_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 561;
  floor_area 1129;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.5;
  Rroof 52.25;
  Rwall 26.33;
  Rfloor 30.56;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 13.95;
  airchange_per_hour 0.28;
  cooling_COP 3.9;
  air_temperature 68.28;
  mass_temperature 68.28;
  total_thermal_mass_per_floor_area 2.886;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.90;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.45;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 77.0;
  heating_setpoint 78.0;
}

object house {
  name R1_12_47_2_tn_25_hs_2;
  parent R1_12_47_2_tn_25_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -39;
  floor_area 1257;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.3;
  Rroof 57.92;
  Rwall 31.22;
  Rfloor 37.44;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 14.95;
  airchange_per_hour 0.25;
  cooling_COP 3.6;
  air_temperature 68.85;
  mass_temperature 68.85;
  total_thermal_mass_per_floor_area 3.817;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.77;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.43;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 67.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_tn_26_hs_1;
  parent R1_12_47_2_tn_26_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -1713;
  floor_area 3419;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 16.32;
  Rwall 14.85;
  Rfloor 13.70;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.38;
  airchange_per_hour 0.60;
  cooling_COP 3.8;
  air_temperature 70.71;
  mass_temperature 70.71;
  total_thermal_mass_per_floor_area 3.561;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.36;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.48;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.0;
  heating_setpoint 72.0;
}

object house {
  name R1_12_47_2_tn_26_hs_2;
  parent R1_12_47_2_tn_26_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew 4770;
  floor_area 2019;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.4;
  Rroof 19.86;
  Rwall 14.15;
  Rfloor 16.53;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.32;
  airchange_per_hour 0.45;
  cooling_COP 3.8;
  air_temperature 71.62;
  mass_temperature 71.62;
  total_thermal_mass_per_floor_area 2.670;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.83;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.55;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_27_hs_1;
  parent R1_12_47_2_tn_27_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -3528;
  floor_area 4109;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.4;
  Rroof 20.29;
  Rwall 13.06;
  Rfloor 12.38;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.02;
  airchange_per_hour 0.81;
  cooling_COP 3.4;
  air_temperature 68.09;
  mass_temperature 68.09;
  total_thermal_mass_per_floor_area 2.646;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.85;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.48;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_27_hs_2;
  parent R1_12_47_2_tn_27_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew 2248;
  floor_area 1886;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.3;
  Rroof 17.09;
  Rwall 12.04;
  Rfloor 13.22;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.04;
  airchange_per_hour 0.75;
  cooling_COP 4.3;
  air_temperature 71.13;
  mass_temperature 71.13;
  total_thermal_mass_per_floor_area 2.574;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.66;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.49;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 68.0;
  heating_setpoint 62.0;
}

object house {
  name R1_12_47_2_tn_27_hs_3;
  parent R1_12_47_2_tn_27_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew -3088;
  floor_area 3248;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.1;
  Rroof 22.29;
  Rwall 9.20;
  Rfloor 13.39;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.51;
  airchange_per_hour 0.84;
  cooling_COP 3.6;
  air_temperature 71.57;
  mass_temperature 71.57;
  total_thermal_mass_per_floor_area 3.093;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.83;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.41;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 77.0;
  heating_setpoint 79.0;
}

object house {
  name R1_12_47_2_tn_27_hs_4;
  parent R1_12_47_2_tn_27_hsmtr_4;
  groupid SINGLE_FAMILY;
  schedule_skew -995;
  floor_area 3903;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 22.21;
  Rwall 12.79;
  Rfloor 13.79;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.10;
  airchange_per_hour 0.63;
  cooling_COP 3.8;
  air_temperature 71.96;
  mass_temperature 71.96;
  total_thermal_mass_per_floor_area 3.842;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.05;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.48;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_28_hs_1;
  parent R1_12_47_2_tn_28_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 4181;
  floor_area 1967;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.3;
  Rroof 35.12;
  Rwall 18.12;
  Rfloor 22.00;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.89;
  airchange_per_hour 0.53;
  cooling_COP 3.7;
  air_temperature 70.31;
  mass_temperature 70.31;
  total_thermal_mass_per_floor_area 3.624;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.99;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.50;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_28_hs_2;
  parent R1_12_47_2_tn_28_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -4142;
  floor_area 3579;
  number_of_stories 1;
  ceiling_height 10;
  over_sizing_factor 0.3;
  Rroof 26.60;
  Rwall 19.94;
  Rfloor 18.25;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.35;
  airchange_per_hour 0.49;
  cooling_COP 3.6;
  air_temperature 69.45;
  mass_temperature 69.45;
  total_thermal_mass_per_floor_area 3.839;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.55;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.57;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 70.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_28_hs_3;
  parent R1_12_47_2_tn_28_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew -2361;
  floor_area 3345;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.0;
  Rroof 34.69;
  Rwall 16.32;
  Rfloor 15.96;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.17;
  airchange_per_hour 0.44;
  cooling_COP 3.3;
  air_temperature 68.16;
  mass_temperature 68.16;
  total_thermal_mass_per_floor_area 3.594;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.34;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.45;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 70.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_tn_29_hs_1;
  parent R1_12_47_2_tn_29_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew -1551;
  floor_area 1336;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 14.46;
  Rwall 13.07;
  Rfloor 8.69;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 1.94;
  airchange_per_hour 0.85;
  cooling_COP 3.8;
  air_temperature 69.01;
  mass_temperature 69.01;
  total_thermal_mass_per_floor_area 3.199;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.55;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.57;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 68.0;
  heating_setpoint 62.0;
}

object house {
  name R1_12_47_2_tn_29_hs_2;
  parent R1_12_47_2_tn_29_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew -344;
  floor_area 1493;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 16.02;
  Rwall 11.68;
  Rfloor 9.08;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.08;
  airchange_per_hour 0.85;
  cooling_COP 3.0;
  air_temperature 69.76;
  mass_temperature 69.76;
  total_thermal_mass_per_floor_area 3.295;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.62;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.45;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_29_hs_3;
  parent R1_12_47_2_tn_29_hsmtr_3;
  groupid MULTI_FAMILY;
  schedule_skew -425;
  floor_area 639;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 15.05;
  Rwall 10.99;
  Rfloor 10.61;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 1.78;
  airchange_per_hour 0.71;
  cooling_COP 3.1;
  air_temperature 68.77;
  mass_temperature 68.77;
  total_thermal_mass_per_floor_area 3.264;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.50;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.53;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_29_hs_4;
  parent R1_12_47_2_tn_29_hsmtr_4;
  groupid MULTI_FAMILY;
  schedule_skew 3109;
  floor_area 941;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.0;
  Rroof 10.81;
  Rwall 10.83;
  Rfloor 8.97;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.18;
  airchange_per_hour 0.85;
  cooling_COP 3.9;
  air_temperature 69.02;
  mass_temperature 69.02;
  total_thermal_mass_per_floor_area 3.671;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.52;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.45;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 77.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_30_hs_1;
  parent R1_12_47_2_tn_30_hsmtr_1;
  groupid MOBILE_HOME;
  schedule_skew 1294;
  floor_area 842;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 11.12;
  Rwall 9.75;
  Rfloor 9.87;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.58;
  airchange_per_hour 0.84;
  cooling_COP 3.9;
  air_temperature 71.72;
  mass_temperature 71.72;
  total_thermal_mass_per_floor_area 3.280;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 5.00;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.60;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 79.0;
  heating_setpoint 74.0;
}

object house {
  name R1_12_47_2_tn_30_hs_2;
  parent R1_12_47_2_tn_30_hsmtr_2;
  groupid MOBILE_HOME;
  schedule_skew 110;
  floor_area 930;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 13.42;
  Rwall 8.42;
  Rfloor 11.06;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.18;
  airchange_per_hour 0.62;
  cooling_COP 3.7;
  air_temperature 71.96;
  mass_temperature 71.96;
  total_thermal_mass_per_floor_area 3.218;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 5.00;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.46;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 78.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_30_hs_3;
  parent R1_12_47_2_tn_30_hsmtr_3;
  groupid MOBILE_HOME;
  schedule_skew 2816;
  floor_area 1227;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 13.02;
  Rwall 9.42;
  Rfloor 10.14;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.34;
  airchange_per_hour 0.69;
  cooling_COP 3.5;
  air_temperature 68.62;
  mass_temperature 68.62;
  total_thermal_mass_per_floor_area 3.309;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 2.06;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.47;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_31_hs_1;
  parent R1_12_47_2_tn_31_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 967;
  floor_area 715;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 12.06;
  Rwall 9.65;
  Rfloor 10.25;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.25;
  airchange_per_hour 0.71;
  cooling_COP 3.4;
  air_temperature 72.00;
  mass_temperature 72.00;
  total_thermal_mass_per_floor_area 3.310;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.48;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.53;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_31_hs_2;
  parent R1_12_47_2_tn_31_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew -1407;
  floor_area 1442;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 16.08;
  Rwall 10.42;
  Rfloor 10.12;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.51;
  airchange_per_hour 0.61;
  cooling_COP 3.6;
  air_temperature 69.60;
  mass_temperature 69.60;
  total_thermal_mass_per_floor_area 3.148;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.47;
  exterior_wall_fraction 0.30;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.57;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 67.0;
}

object house {
  name R1_12_47_2_tn_32_hs_1;
  parent R1_12_47_2_tn_32_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -4160;
  floor_area 1124;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.6;
  Rroof 16.60;
  Rwall 10.62;
  Rfloor 11.94;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.77;
  airchange_per_hour 0.64;
  cooling_COP 3.0;
  air_temperature 69.87;
  mass_temperature 69.87;
  total_thermal_mass_per_floor_area 3.316;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.27;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.58;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_32_hs_2;
  parent R1_12_47_2_tn_32_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew 1411;
  floor_area 2126;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 17.61;
  Rwall 12.67;
  Rfloor 9.74;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.55;
  airchange_per_hour 0.85;
  cooling_COP 3.8;
  air_temperature 69.93;
  mass_temperature 69.93;
  total_thermal_mass_per_floor_area 3.688;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.28;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.54;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 74.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_32_hs_3;
  parent R1_12_47_2_tn_32_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew 5509;
  floor_area 894;
  number_of_stories 1;
  ceiling_height 10;
  over_sizing_factor 0.4;
  Rroof 19.36;
  Rwall 12.01;
  Rfloor 13.75;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.08;
  airchange_per_hour 0.89;
  cooling_COP 4.1;
  air_temperature 70.54;
  mass_temperature 70.54;
  total_thermal_mass_per_floor_area 3.956;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.51;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.55;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 78.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_33_hs_1;
  parent R1_12_47_2_tn_33_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -301;
  floor_area 1970;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.0;
  Rroof 22.09;
  Rwall 9.49;
  Rfloor 10.90;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.10;
  airchange_per_hour 0.77;
  cooling_COP 3.3;
  air_temperature 69.47;
  mass_temperature 69.47;
  total_thermal_mass_per_floor_area 2.886;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.08;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.41;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 72.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_33_hs_2;
  parent R1_12_47_2_tn_33_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -5117;
  floor_area 1856;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 15.74;
  Rwall 8.80;
  Rfloor 12.64;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.15;
  airchange_per_hour 0.78;
  cooling_COP 4.2;
  air_temperature 69.65;
  mass_temperature 69.65;
  total_thermal_mass_per_floor_area 3.594;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.63;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.43;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 72.0;
  heating_setpoint 62.0;
}

object house {
  name R1_12_47_2_tn_33_hs_3;
  parent R1_12_47_2_tn_33_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew -935;
  floor_area 2879;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.2;
  Rroof 21.15;
  Rwall 12.09;
  Rfloor 13.36;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.57;
  airchange_per_hour 0.65;
  cooling_COP 3.8;
  air_temperature 71.47;
  mass_temperature 71.47;
  total_thermal_mass_per_floor_area 3.050;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.38;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.45;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 78.0;
  heating_setpoint 76.0;
}

object house {
  name R1_12_47_2_tn_34_hs_1;
  parent R1_12_47_2_tn_34_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 6225;
  floor_area 2451;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.2;
  Rroof 48.67;
  Rwall 31.59;
  Rfloor 28.10;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 9.10;
  airchange_per_hour 0.25;
  cooling_COP 3.4;
  air_temperature 69.65;
  mass_temperature 69.65;
  total_thermal_mass_per_floor_area 3.601;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.23;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.52;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 73.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_34_hs_2;
  parent R1_12_47_2_tn_34_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -383;
  floor_area 2043;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.2;
  Rroof 55.15;
  Rwall 29.10;
  Rfloor 35.38;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.84;
  airchange_per_hour 0.27;
  cooling_COP 3.6;
  air_temperature 71.91;
  mass_temperature 71.91;
  total_thermal_mass_per_floor_area 3.070;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.49;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.55;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.0;
  heating_setpoint 73.0;
}

object house {
  name R1_12_47_2_tn_35_hs_1;
  parent R1_12_47_2_tn_35_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 23;
  floor_area 1120;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 27.39;
  Rwall 12.91;
  Rfloor 15.18;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 5.07;
  airchange_per_hour 0.12;
  cooling_COP 4.0;
  air_temperature 69.32;
  mass_temperature 69.32;
  total_thermal_mass_per_floor_area 2.945;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.49;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.53;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 72.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_35_hs_2;
  parent R1_12_47_2_tn_35_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew 2715;
  floor_area 1329;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 24.24;
  Rwall 13.17;
  Rfloor 14.68;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 6.67;
  airchange_per_hour 0.11;
  cooling_COP 3.8;
  air_temperature 68.34;
  mass_temperature 68.34;
  total_thermal_mass_per_floor_area 2.885;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.58;
  exterior_wall_fraction 0.31;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.46;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 85.0;
  heating_setpoint 75.0;
}

object house {
  name R1_12_47_2_tn_35_hs_3;
  parent R1_12_47_2_tn_35_hsmtr_3;
  groupid MULTI_FAMILY;
  schedule_skew 3380;
  floor_area 828;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.4;
  Rroof 32.91;
  Rwall 15.84;
  Rfloor 13.85;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 5.57;
  airchange_per_hour 0.11;
  cooling_COP 3.3;
  air_temperature 70.22;
  mass_temperature 70.22;
  total_thermal_mass_per_floor_area 3.168;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.55;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.57;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 72.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_36_hs_1;
  parent R1_12_47_2_tn_36_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -2388;
  floor_area 1352;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.2;
  Rroof 17.51;
  Rwall 12.79;
  Rfloor 11.76;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.58;
  airchange_per_hour 0.83;
  cooling_COP 3.5;
  air_temperature 71.11;
  mass_temperature 71.11;
  total_thermal_mass_per_floor_area 2.928;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.80;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.56;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 67.0;
  heating_setpoint 62.0;
}

object house {
  name R1_12_47_2_tn_36_hs_2;
  parent R1_12_47_2_tn_36_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew 512;
  floor_area 2471;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 18.04;
  Rwall 9.60;
  Rfloor 11.96;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.58;
  airchange_per_hour 0.67;
  cooling_COP 3.5;
  air_temperature 71.57;
  mass_temperature 71.57;
  total_thermal_mass_per_floor_area 2.723;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.39;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.60;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 75.0;
  heating_setpoint 64.0;
}

object house {
  name R1_12_47_2_tn_36_hs_3;
  parent R1_12_47_2_tn_36_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew 4598;
  floor_area 1916;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.4;
  Rroof 17.56;
  Rwall 9.57;
  Rfloor 11.32;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.16;
  airchange_per_hour 0.83;
  cooling_COP 4.0;
  air_temperature 70.22;
  mass_temperature 70.22;
  total_thermal_mass_per_floor_area 3.826;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.71;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.48;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_37_hs_1;
  parent R1_12_47_2_tn_37_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 389;
  floor_area 915;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.0;
  Rroof 25.60;
  Rwall 12.49;
  Rfloor 10.39;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 6.56;
  airchange_per_hour 0.13;
  cooling_COP 4.0;
  air_temperature 69.21;
  mass_temperature 69.21;
  total_thermal_mass_per_floor_area 3.636;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.43;
  exterior_wall_fraction 0.29;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.54;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 75.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_37_hs_2;
  parent R1_12_47_2_tn_37_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew 3875;
  floor_area 1150;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 24.62;
  Rwall 12.85;
  Rfloor 13.26;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 5.58;
  airchange_per_hour 0.13;
  cooling_COP 3.5;
  air_temperature 69.02;
  mass_temperature 69.02;
  total_thermal_mass_per_floor_area 3.815;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.62;
  exterior_wall_fraction 0.31;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.40;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 75.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_37_hs_3;
  parent R1_12_47_2_tn_37_hsmtr_3;
  groupid MULTI_FAMILY;
  schedule_skew -3207;
  floor_area 575;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.4;
  Rroof 34.20;
  Rwall 16.07;
  Rfloor 12.95;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 6.15;
  airchange_per_hour 0.13;
  cooling_COP 3.8;
  air_temperature 71.28;
  mass_temperature 71.28;
  total_thermal_mass_per_floor_area 3.949;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.44;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.59;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 78.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_38_hs_1;
  parent R1_12_47_2_tn_38_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 8100;
  floor_area 960;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 19.43;
  Rwall 9.28;
  Rfloor 12.94;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.46;
  airchange_per_hour 0.70;
  cooling_COP 3.5;
  air_temperature 69.97;
  mass_temperature 69.97;
  total_thermal_mass_per_floor_area 3.408;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.22;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.44;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 65.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_tn_39_hs_1;
  parent R1_12_47_2_tn_39_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 44;
  floor_area 4005;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.3;
  Rroof 35.69;
  Rwall 23.46;
  Rfloor 26.01;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.11;
  airchange_per_hour 0.24;
  cooling_COP 3.6;
  air_temperature 69.20;
  mass_temperature 69.20;
  total_thermal_mass_per_floor_area 2.707;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.92;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.44;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 75.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_40_hs_1;
  parent R1_12_47_2_tn_40_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -511;
  floor_area 4410;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.3;
  Rroof 31.05;
  Rwall 17.20;
  Rfloor 18.82;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.55;
  airchange_per_hour 0.58;
  cooling_COP 3.9;
  air_temperature 69.09;
  mass_temperature 69.09;
  total_thermal_mass_per_floor_area 3.768;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.58;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.42;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_41_hs_1;
  parent R1_12_47_2_tn_41_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -961;
  floor_area 1616;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.3;
  Rroof 38.73;
  Rwall 22.68;
  Rfloor 24.16;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.70;
  airchange_per_hour 0.29;
  cooling_COP 4.3;
  air_temperature 69.41;
  mass_temperature 69.41;
  total_thermal_mass_per_floor_area 3.053;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.49;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.57;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 76.0;
  heating_setpoint 67.0;
}

object house {
  name R1_12_47_2_tn_43_hs_1;
  parent R1_12_47_2_tn_43_hsmtr_1;
  groupid MOBILE_HOME;
  schedule_skew -7749;
  floor_area 1213;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 22.47;
  Rwall 13.35;
  Rfloor 18.60;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.78;
  airchange_per_hour 0.63;
  cooling_COP 4.0;
  air_temperature 70.02;
  mass_temperature 70.02;
  total_thermal_mass_per_floor_area 2.550;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.86;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.42;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 83.0;
  heating_setpoint 76.0;
}

object house {
  name R1_12_47_2_tn_44_hs_1;
  parent R1_12_47_2_tn_44_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 3080;
  floor_area 3487;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.2;
  Rroof 15.56;
  Rwall 10.66;
  Rfloor 10.35;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.44;
  airchange_per_hour 0.83;
  cooling_COP 3.2;
  air_temperature 70.15;
  mass_temperature 70.15;
  total_thermal_mass_per_floor_area 3.667;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.75;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.56;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_45_hs_1;
  parent R1_12_47_2_tn_45_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -1232;
  floor_area 1259;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.2;
  Rroof 51.79;
  Rwall 25.60;
  Rfloor 25.97;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 9.05;
  airchange_per_hour 0.27;
  cooling_COP 3.1;
  air_temperature 70.45;
  mass_temperature 70.45;
  total_thermal_mass_per_floor_area 2.625;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.01;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.53;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 73.0;
}

object house {
  name R1_12_47_2_tn_46_hs_1;
  parent R1_12_47_2_tn_46_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -554;
  floor_area 2885;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 20.66;
  Rwall 12.71;
  Rfloor 10.73;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.20;
  airchange_per_hour 0.87;
  cooling_COP 3.1;
  air_temperature 68.22;
  mass_temperature 68.22;
  total_thermal_mass_per_floor_area 2.571;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.74;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.45;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_47_hs_1;
  parent R1_12_47_2_tn_47_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 2151;
  floor_area 1774;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 37.94;
  Rwall 15.28;
  Rfloor 17.57;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.12;
  airchange_per_hour 0.53;
  cooling_COP 3.7;
  air_temperature 70.15;
  mass_temperature 70.15;
  total_thermal_mass_per_floor_area 3.732;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.66;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.55;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 72.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_48_hs_1;
  parent R1_12_47_2_tn_48_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 5465;
  floor_area 3569;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.2;
  Rroof 50.43;
  Rwall 23.10;
  Rfloor 33.80;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.25;
  airchange_per_hour 0.28;
  cooling_COP 3.7;
  air_temperature 71.45;
  mass_temperature 71.45;
  total_thermal_mass_per_floor_area 3.121;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.44;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.53;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 77.0;
  heating_setpoint 75.0;
}

object house {
  name R1_12_47_2_tn_49_hs_1;
  parent R1_12_47_2_tn_49_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 1435;
  floor_area 2663;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 52.76;
  Rwall 24.72;
  Rfloor 29.14;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 13.51;
  airchange_per_hour 0.29;
  cooling_COP 3.7;
  air_temperature 71.08;
  mass_temperature 71.08;
  total_thermal_mass_per_floor_area 3.654;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.65;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.46;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 72.0;
}

object house {
  name R1_12_47_2_tn_50_hs_1;
  parent R1_12_47_2_tn_50_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 622;
  floor_area 2365;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.4;
  Rroof 32.98;
  Rwall 16.43;
  Rfloor 16.82;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.81;
  airchange_per_hour 0.44;
  cooling_COP 4.2;
  air_temperature 70.81;
  mass_temperature 70.81;
  total_thermal_mass_per_floor_area 2.677;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.70;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.53;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 75.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_tn_51_hs_1;
  parent R1_12_47_2_tn_51_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -1;
  floor_area 2914;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.4;
  Rroof 32.85;
  Rwall 19.40;
  Rfloor 23.70;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.29;
  airchange_per_hour 0.25;
  cooling_COP 4.2;
  air_temperature 69.33;
  mass_temperature 69.33;
  total_thermal_mass_per_floor_area 3.190;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.16;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.43;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 74.0;
  heating_setpoint 67.0;
}

object house {
  name R1_12_47_2_tn_51_hs_2;
  parent R1_12_47_2_tn_51_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -4006;
  floor_area 2419;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.2;
  Rroof 34.99;
  Rwall 22.23;
  Rfloor 20.04;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.51;
  airchange_per_hour 0.20;
  cooling_COP 3.6;
  air_temperature 69.39;
  mass_temperature 69.39;
  total_thermal_mass_per_floor_area 2.839;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.30;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.44;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_52_hs_1;
  parent R1_12_47_2_tn_52_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew -710;
  floor_area 921;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 13.24;
  Rwall 9.94;
  Rfloor 9.57;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 1.88;
  airchange_per_hour 0.80;
  cooling_COP 3.4;
  air_temperature 69.03;
  mass_temperature 69.03;
  total_thermal_mass_per_floor_area 2.640;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.53;
  exterior_wall_fraction 0.30;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.55;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 85.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_53_hs_1;
  parent R1_12_47_2_tn_53_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -756;
  floor_area 2928;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 43.65;
  Rwall 30.60;
  Rfloor 31.63;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.22;
  airchange_per_hour 0.26;
  cooling_COP 3.5;
  air_temperature 71.83;
  mass_temperature 71.83;
  total_thermal_mass_per_floor_area 2.658;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.13;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.45;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 66.0;
  heating_setpoint 62.0;
}

object house {
  name R1_12_47_2_tn_54_hs_1;
  parent R1_12_47_2_tn_54_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -3945;
  floor_area 3269;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.3;
  Rroof 47.75;
  Rwall 32.68;
  Rfloor 26.68;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 14.03;
  airchange_per_hour 0.20;
  cooling_COP 3.6;
  air_temperature 71.05;
  mass_temperature 71.05;
  total_thermal_mass_per_floor_area 3.897;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.59;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.46;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 68.0;
  heating_setpoint 63.0;
}

object house {
  name R1_12_47_2_tn_54_hs_2;
  parent R1_12_47_2_tn_54_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew 381;
  floor_area 1606;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.2;
  Rroof 56.45;
  Rwall 33.37;
  Rfloor 28.36;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 13.38;
  airchange_per_hour 0.21;
  cooling_COP 4.0;
  air_temperature 68.91;
  mass_temperature 68.91;
  total_thermal_mass_per_floor_area 2.837;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.04;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.46;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 66.0;
}

object house {
  name R1_12_47_2_tn_55_hs_1;
  parent R1_12_47_2_tn_55_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 2035;
  floor_area 633;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 29.25;
  Rwall 14.81;
  Rfloor 18.60;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 11.10;
  airchange_per_hour 0.14;
  cooling_COP 3.9;
  air_temperature 68.51;
  mass_temperature 68.51;
  total_thermal_mass_per_floor_area 3.002;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.34;
  exterior_wall_fraction 0.29;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.59;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 84.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_55_hs_2;
  parent R1_12_47_2_tn_55_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew -3520;
  floor_area 816;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.4;
  Rroof 30.82;
  Rwall 19.15;
  Rfloor 13.07;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 9.36;
  airchange_per_hour 0.13;
  cooling_COP 3.6;
  air_temperature 71.03;
  mass_temperature 71.03;
  total_thermal_mass_per_floor_area 3.503;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.39;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.51;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_56_hs_1;
  parent R1_12_47_2_tn_56_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -1771;
  floor_area 1488;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 19.43;
  Rwall 12.62;
  Rfloor 11.62;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.54;
  airchange_per_hour 0.81;
  cooling_COP 3.9;
  air_temperature 68.78;
  mass_temperature 68.78;
  total_thermal_mass_per_floor_area 2.560;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.37;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.52;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 73.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_56_hs_2;
  parent R1_12_47_2_tn_56_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew 1841;
  floor_area 2467;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 19.66;
  Rwall 9.85;
  Rfloor 14.10;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.30;
  airchange_per_hour 0.82;
  cooling_COP 3.9;
  air_temperature 68.49;
  mass_temperature 68.49;
  total_thermal_mass_per_floor_area 3.858;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.08;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.41;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 70.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_57_hs_1;
  parent R1_12_47_2_tn_57_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 3722;
  floor_area 4892;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.3;
  Rroof 16.99;
  Rwall 9.66;
  Rfloor 10.81;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.74;
  airchange_per_hour 0.87;
  cooling_COP 3.3;
  air_temperature 69.02;
  mass_temperature 69.02;
  total_thermal_mass_per_floor_area 3.030;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.33;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.58;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 77.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_57_hs_2;
  parent R1_12_47_2_tn_57_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -166;
  floor_area 2846;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.3;
  Rroof 19.11;
  Rwall 10.64;
  Rfloor 11.51;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.51;
  airchange_per_hour 0.76;
  cooling_COP 4.2;
  air_temperature 71.13;
  mass_temperature 71.13;
  total_thermal_mass_per_floor_area 3.776;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.34;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.40;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_58_hs_1;
  parent R1_12_47_2_tn_58_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 4355;
  floor_area 4976;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 39.38;
  Rwall 20.05;
  Rfloor 21.89;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.30;
  airchange_per_hour 0.20;
  cooling_COP 3.9;
  air_temperature 68.83;
  mass_temperature 68.83;
  total_thermal_mass_per_floor_area 2.520;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.05;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.53;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 74.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_58_hs_2;
  parent R1_12_47_2_tn_58_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -2121;
  floor_area 2867;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.2;
  Rroof 34.05;
  Rwall 23.59;
  Rfloor 20.94;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.19;
  airchange_per_hour 0.23;
  cooling_COP 3.0;
  air_temperature 70.54;
  mass_temperature 70.54;
  total_thermal_mass_per_floor_area 3.649;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.27;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.54;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 67.0;
  heating_setpoint 59.0;
}

object house {
  name R1_12_47_2_tn_59_hs_1;
  parent R1_12_47_2_tn_59_hsmtr_1;
  groupid MOBILE_HOME;
  schedule_skew 3740;
  floor_area 739;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 15.40;
  Rwall 9.25;
  Rfloor 12.35;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.28;
  airchange_per_hour 0.76;
  cooling_COP 3.5;
  air_temperature 70.09;
  mass_temperature 70.09;
  total_thermal_mass_per_floor_area 2.994;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 5.00;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.52;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_60_hs_1;
  parent R1_12_47_2_tn_60_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 4545;
  floor_area 2843;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.4;
  Rroof 32.02;
  Rwall 23.97;
  Rfloor 24.16;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.26;
  airchange_per_hour 0.28;
  cooling_COP 3.9;
  air_temperature 71.74;
  mass_temperature 71.74;
  total_thermal_mass_per_floor_area 3.277;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.19;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.56;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 77.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_61_hs_1;
  parent R1_12_47_2_tn_61_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew -1659;
  floor_area 1111;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 33.20;
  Rwall 15.37;
  Rfloor 10.80;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 5.42;
  airchange_per_hour 0.11;
  cooling_COP 3.0;
  air_temperature 69.15;
  mass_temperature 69.15;
  total_thermal_mass_per_floor_area 3.210;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.60;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.56;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 73.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_62_hs_1;
  parent R1_12_47_2_tn_62_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 1869;
  floor_area 4380;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.2;
  Rroof 42.32;
  Rwall 18.37;
  Rfloor 21.17;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.44;
  airchange_per_hour 0.24;
  cooling_COP 4.1;
  air_temperature 69.65;
  mass_temperature 69.65;
  total_thermal_mass_per_floor_area 3.698;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.36;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.43;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 70.0;
  heating_setpoint 67.0;
}

object house {
  name R1_12_47_2_tn_63_hs_1;
  parent R1_12_47_2_tn_63_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew -1783;
  floor_area 1080;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 22.86;
  Rwall 11.16;
  Rfloor 12.62;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 3.07;
  airchange_per_hour 0.23;
  cooling_COP 4.0;
  air_temperature 70.84;
  mass_temperature 70.84;
  total_thermal_mass_per_floor_area 3.641;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.54;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.49;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 72.0;
}

object house {
  name R1_12_47_2_tn_64_hs_1;
  parent R1_12_47_2_tn_64_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 1200;
  floor_area 2084;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 20.07;
  Rwall 13.03;
  Rfloor 13.92;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.81;
  airchange_per_hour 0.64;
  cooling_COP 4.1;
  air_temperature 71.52;
  mass_temperature 71.52;
  total_thermal_mass_per_floor_area 3.446;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.61;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.52;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_65_hs_1;
  parent R1_12_47_2_tn_65_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 1947;
  floor_area 755;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.4;
  Rroof 15.65;
  Rwall 10.14;
  Rfloor 8.59;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 1.87;
  airchange_per_hour 0.77;
  cooling_COP 4.3;
  air_temperature 68.03;
  mass_temperature 68.03;
  total_thermal_mass_per_floor_area 3.401;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.52;
  exterior_wall_fraction 0.30;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.56;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 75.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_66_hs_1;
  parent R1_12_47_2_tn_66_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -5264;
  floor_area 2965;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.2;
  Rroof 16.09;
  Rwall 13.00;
  Rfloor 14.40;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.37;
  airchange_per_hour 0.77;
  cooling_COP 3.6;
  air_temperature 70.34;
  mass_temperature 70.34;
  total_thermal_mass_per_floor_area 3.959;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.09;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.48;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_66_hs_2;
  parent R1_12_47_2_tn_66_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew 4082;
  floor_area 3675;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.4;
  Rroof 15.26;
  Rwall 9.34;
  Rfloor 10.65;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.59;
  airchange_per_hour 0.66;
  cooling_COP 3.2;
  air_temperature 70.17;
  mass_temperature 70.17;
  total_thermal_mass_per_floor_area 3.995;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.40;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.55;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_66_hs_3;
  parent R1_12_47_2_tn_66_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew 2805;
  floor_area 5593;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.2;
  Rroof 22.08;
  Rwall 11.18;
  Rfloor 10.19;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.19;
  airchange_per_hour 0.79;
  cooling_COP 3.6;
  air_temperature 71.50;
  mass_temperature 71.50;
  total_thermal_mass_per_floor_area 3.823;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.10;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.50;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 75.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_67_hs_1;
  parent R1_12_47_2_tn_67_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -2208;
  floor_area 7857;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.3;
  Rroof 30.26;
  Rwall 22.86;
  Rfloor 23.82;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.63;
  airchange_per_hour 0.23;
  cooling_COP 3.2;
  air_temperature 71.98;
  mass_temperature 71.98;
  total_thermal_mass_per_floor_area 3.629;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.84;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.55;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 73.0;
}

object house {
  name R1_12_47_2_tn_67_hs_2;
  parent R1_12_47_2_tn_67_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -4454;
  floor_area 1572;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.3;
  Rroof 30.47;
  Rwall 26.28;
  Rfloor 21.59;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.00;
  airchange_per_hour 0.26;
  cooling_COP 3.4;
  air_temperature 69.38;
  mass_temperature 69.38;
  total_thermal_mass_per_floor_area 2.806;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.91;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.50;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_68_hs_1;
  parent R1_12_47_2_tn_68_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 3608;
  floor_area 3921;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 28.05;
  Rwall 20.38;
  Rfloor 17.29;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.65;
  airchange_per_hour 0.47;
  cooling_COP 4.0;
  air_temperature 69.96;
  mass_temperature 69.96;
  total_thermal_mass_per_floor_area 2.613;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.64;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.43;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type HEAT_PUMP;
  heating_COP 4.0;
  cooling_system_type ELECTRIC;
  auxiliary_strategy DEADBAND;
  auxiliary_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency AVERAGE;
  cooling_setpoint 71.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_69_hs_1;
  parent R1_12_47_2_tn_69_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew -3924;
  floor_area 531;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.4;
  Rroof 11.91;
  Rwall 10.64;
  Rfloor 8.34;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.01;
  airchange_per_hour 0.88;
  cooling_COP 3.6;
  air_temperature 68.37;
  mass_temperature 68.37;
  total_thermal_mass_per_floor_area 3.177;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.37;
  exterior_wall_fraction 0.29;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.48;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 70.0;
  heating_setpoint 64.0;
}

object house {
  name R1_12_47_2_tn_69_hs_2;
  parent R1_12_47_2_tn_69_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew -138;
  floor_area 814;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.4;
  Rroof 15.06;
  Rwall 10.38;
  Rfloor 9.25;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.05;
  airchange_per_hour 0.64;
  cooling_COP 4.2;
  air_temperature 68.87;
  mass_temperature 68.87;
  total_thermal_mass_per_floor_area 3.320;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.45;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.57;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 70.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_69_hs_3;
  parent R1_12_47_2_tn_69_hsmtr_3;
  groupid MULTI_FAMILY;
  schedule_skew 2223;
  floor_area 970;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 12.37;
  Rwall 11.13;
  Rfloor 9.15;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 1.88;
  airchange_per_hour 0.73;
  cooling_COP 3.3;
  air_temperature 71.23;
  mass_temperature 71.23;
  total_thermal_mass_per_floor_area 2.652;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.62;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.57;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 66.0;
}

object house {
  name R1_12_47_2_tn_69_hs_4;
  parent R1_12_47_2_tn_69_hsmtr_4;
  groupid MULTI_FAMILY;
  schedule_skew -3681;
  floor_area 1139;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 12.57;
  Rwall 13.53;
  Rfloor 10.94;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.08;
  airchange_per_hour 0.74;
  cooling_COP 4.3;
  air_temperature 68.52;
  mass_temperature 68.52;
  total_thermal_mass_per_floor_area 3.314;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.44;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.59;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 65.0;
  heating_setpoint 61.0;
}

object house {
  name R1_12_47_2_tn_70_hs_1;
  parent R1_12_47_2_tn_70_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew -1850;
  floor_area 822;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 32.09;
  Rwall 16.24;
  Rfloor 10.68;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 5.98;
  airchange_per_hour 0.11;
  cooling_COP 3.8;
  air_temperature 68.75;
  mass_temperature 68.75;
  total_thermal_mass_per_floor_area 3.073;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.48;
  exterior_wall_fraction 0.30;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.47;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 74.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_71_hs_1;
  parent R1_12_47_2_tn_71_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 4605;
  floor_area 4774;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.2;
  Rroof 41.31;
  Rwall 29.01;
  Rfloor 31.78;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.84;
  airchange_per_hour 0.21;
  cooling_COP 3.7;
  air_temperature 71.98;
  mass_temperature 71.98;
  total_thermal_mass_per_floor_area 3.545;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.53;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.58;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_72_hs_1;
  parent R1_12_47_2_tn_72_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew -1012;
  floor_area 712;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 22.27;
  Rwall 13.57;
  Rfloor 11.54;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 3.11;
  airchange_per_hour 0.28;
  cooling_COP 3.5;
  air_temperature 71.35;
  mass_temperature 71.35;
  total_thermal_mass_per_floor_area 3.075;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.55;
  exterior_wall_fraction 0.30;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.41;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_73_hs_1;
  parent R1_12_47_2_tn_73_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew -2773;
  floor_area 698;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.4;
  Rroof 17.71;
  Rwall 12.59;
  Rfloor 12.34;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.96;
  airchange_per_hour 0.29;
  cooling_COP 3.5;
  air_temperature 69.65;
  mass_temperature 69.65;
  total_thermal_mass_per_floor_area 3.246;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.48;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.48;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 69.0;
  heating_setpoint 61.0;
}

object house {
  name R1_12_47_2_tn_74_hs_1;
  parent R1_12_47_2_tn_74_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 1640;
  floor_area 4804;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.3;
  Rroof 17.89;
  Rwall 12.34;
  Rfloor 14.16;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.27;
  airchange_per_hour 0.73;
  cooling_COP 4.0;
  air_temperature 69.11;
  mass_temperature 69.11;
  total_thermal_mass_per_floor_area 3.618;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.18;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.44;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_75_hs_1;
  parent R1_12_47_2_tn_75_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -4148;
  floor_area 2673;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 32.73;
  Rwall 14.93;
  Rfloor 21.78;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.88;
  airchange_per_hour 0.56;
  cooling_COP 3.1;
  air_temperature 69.10;
  mass_temperature 69.10;
  total_thermal_mass_per_floor_area 3.184;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.64;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.51;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 71.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_76_hs_1;
  parent R1_12_47_2_tn_76_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew -1660;
  floor_area 1357;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 12.85;
  Rwall 11.49;
  Rfloor 10.16;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.15;
  airchange_per_hour 0.84;
  cooling_COP 3.7;
  air_temperature 70.23;
  mass_temperature 70.23;
  total_thermal_mass_per_floor_area 3.071;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.50;
  exterior_wall_fraction 0.30;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.45;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_77_hs_1;
  parent R1_12_47_2_tn_77_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -654;
  floor_area 472;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 22.38;
  Rwall 13.14;
  Rfloor 12.55;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.28;
  airchange_per_hour 0.67;
  cooling_COP 4.2;
  air_temperature 68.68;
  mass_temperature 68.68;
  total_thermal_mass_per_floor_area 2.727;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.57;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.45;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 73.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_78_hs_1;
  parent R1_12_47_2_tn_78_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 3433;
  floor_area 1318;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 14.18;
  Rwall 12.10;
  Rfloor 8.04;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.33;
  airchange_per_hour 0.79;
  cooling_COP 3.7;
  air_temperature 69.92;
  mass_temperature 69.92;
  total_thermal_mass_per_floor_area 3.177;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.47;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.54;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 73.0;
}

object house {
  name R1_12_47_2_tn_78_hs_2;
  parent R1_12_47_2_tn_78_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew -1135;
  floor_area 2002;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 12.44;
  Rwall 12.43;
  Rfloor 10.88;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 1.92;
  airchange_per_hour 0.71;
  cooling_COP 4.1;
  air_temperature 69.11;
  mass_temperature 69.11;
  total_thermal_mass_per_floor_area 3.768;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.58;
  exterior_wall_fraction 0.31;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.52;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_79_hs_1;
  parent R1_12_47_2_tn_79_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -3005;
  floor_area 1688;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 30.03;
  Rwall 19.07;
  Rfloor 20.27;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.22;
  airchange_per_hour 0.21;
  cooling_COP 3.6;
  air_temperature 71.97;
  mass_temperature 71.97;
  total_thermal_mass_per_floor_area 3.423;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.10;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.50;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 78.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_80_hs_1;
  parent R1_12_47_2_tn_80_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 627;
  floor_area 1285;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 15.40;
  Rwall 12.54;
  Rfloor 10.18;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.46;
  airchange_per_hour 0.64;
  cooling_COP 3.7;
  air_temperature 70.52;
  mass_temperature 70.52;
  total_thermal_mass_per_floor_area 3.807;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.76;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.48;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 70.0;
  heating_setpoint 63.0;
}

object house {
  name R1_12_47_2_tn_80_hs_2;
  parent R1_12_47_2_tn_80_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -1318;
  floor_area 2198;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.4;
  Rroof 16.88;
  Rwall 8.84;
  Rfloor 13.85;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.07;
  airchange_per_hour 0.88;
  cooling_COP 3.5;
  air_temperature 69.94;
  mass_temperature 69.94;
  total_thermal_mass_per_floor_area 3.843;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.90;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.56;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 73.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_81_hs_1;
  parent R1_12_47_2_tn_81_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 2194;
  floor_area 430;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.6;
  Rroof 17.04;
  Rwall 12.16;
  Rfloor 14.24;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 3.06;
  airchange_per_hour 0.20;
  cooling_COP 3.8;
  air_temperature 69.96;
  mass_temperature 69.96;
  total_thermal_mass_per_floor_area 3.468;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.51;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.47;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 79.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_82_hs_1;
  parent R1_12_47_2_tn_82_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew -1068;
  floor_area 694;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 14.40;
  Rwall 12.26;
  Rfloor 8.79;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.22;
  airchange_per_hour 0.88;
  cooling_COP 4.0;
  air_temperature 70.65;
  mass_temperature 70.65;
  total_thermal_mass_per_floor_area 3.361;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.52;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.47;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_82_hs_2;
  parent R1_12_47_2_tn_82_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew -2204;
  floor_area 718;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 14.55;
  Rwall 10.29;
  Rfloor 9.81;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 1.90;
  airchange_per_hour 0.66;
  cooling_COP 3.8;
  air_temperature 70.88;
  mass_temperature 70.88;
  total_thermal_mass_per_floor_area 2.686;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.37;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.56;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 64.0;
}

object house {
  name R1_12_47_2_tn_83_hs_1;
  parent R1_12_47_2_tn_83_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -65;
  floor_area 1808;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.1;
  Rroof 35.67;
  Rwall 23.50;
  Rfloor 22.10;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.15;
  airchange_per_hour 0.22;
  cooling_COP 3.5;
  air_temperature 69.80;
  mass_temperature 69.80;
  total_thermal_mass_per_floor_area 3.550;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.95;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.41;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 67.0;
  heating_setpoint 63.0;
}

object house {
  name R1_12_47_2_tn_84_hs_1;
  parent R1_12_47_2_tn_84_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 337;
  floor_area 1823;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 39.16;
  Rwall 19.94;
  Rfloor 19.31;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.80;
  airchange_per_hour 0.55;
  cooling_COP 3.6;
  air_temperature 70.86;
  mass_temperature 70.86;
  total_thermal_mass_per_floor_area 2.588;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.30;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.44;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_84_hs_2;
  parent R1_12_47_2_tn_84_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -540;
  floor_area 2016;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 39.07;
  Rwall 16.19;
  Rfloor 22.33;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.38;
  airchange_per_hour 0.46;
  cooling_COP 4.1;
  air_temperature 69.53;
  mass_temperature 69.53;
  total_thermal_mass_per_floor_area 3.981;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.22;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.57;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_85_hs_1;
  parent R1_12_47_2_tn_85_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 4592;
  floor_area 723;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.5;
  Rroof 18.76;
  Rwall 12.47;
  Rfloor 12.33;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 3.02;
  airchange_per_hour 0.23;
  cooling_COP 4.3;
  air_temperature 70.72;
  mass_temperature 70.72;
  total_thermal_mass_per_floor_area 3.784;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.65;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.43;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 66.0;
}

object house {
  name R1_12_47_2_tn_86_hs_1;
  parent R1_12_47_2_tn_86_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 279;
  floor_area 928;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 18.28;
  Rwall 13.98;
  Rfloor 12.72;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.45;
  airchange_per_hour 0.24;
  cooling_COP 3.8;
  air_temperature 70.58;
  mass_temperature 70.58;
  total_thermal_mass_per_floor_area 3.320;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.43;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.52;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 72.0;
}

object house {
  name R1_12_47_2_tn_86_hs_2;
  parent R1_12_47_2_tn_86_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew 2257;
  floor_area 1383;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 17.86;
  Rwall 13.50;
  Rfloor 10.69;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 3.19;
  airchange_per_hour 0.25;
  cooling_COP 4.3;
  air_temperature 69.67;
  mass_temperature 69.67;
  total_thermal_mass_per_floor_area 2.597;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.64;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.51;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 79.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_87_hs_1;
  parent R1_12_47_2_tn_87_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 1877;
  floor_area 950;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.3;
  Rroof 32.77;
  Rwall 19.55;
  Rfloor 18.91;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.41;
  airchange_per_hour 0.27;
  cooling_COP 3.9;
  air_temperature 68.71;
  mass_temperature 68.71;
  total_thermal_mass_per_floor_area 3.990;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.27;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.52;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 79.0;
  heating_setpoint 78.0;
}

object house {
  name R1_12_47_2_tn_88_hs_1;
  parent R1_12_47_2_tn_88_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew -1739;
  floor_area 1977;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 22.05;
  Rwall 12.35;
  Rfloor 12.11;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.73;
  airchange_per_hour 0.25;
  cooling_COP 3.1;
  air_temperature 70.76;
  mass_temperature 70.76;
  total_thermal_mass_per_floor_area 3.490;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.36;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.56;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 71.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_88_hs_2;
  parent R1_12_47_2_tn_88_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew -2515;
  floor_area 772;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 16.61;
  Rwall 13.85;
  Rfloor 11.46;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.45;
  airchange_per_hour 0.28;
  cooling_COP 3.0;
  air_temperature 68.56;
  mass_temperature 68.56;
  total_thermal_mass_per_floor_area 2.710;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.48;
  exterior_wall_fraction 0.30;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.47;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 73.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_89_hs_1;
  parent R1_12_47_2_tn_89_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -308;
  floor_area 1589;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.0;
  Rroof 36.16;
  Rwall 17.95;
  Rfloor 21.03;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.85;
  airchange_per_hour 0.25;
  cooling_COP 4.2;
  air_temperature 69.22;
  mass_temperature 69.22;
  total_thermal_mass_per_floor_area 3.309;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.77;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.56;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 79.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_90_hs_1;
  parent R1_12_47_2_tn_90_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 544;
  floor_area 3350;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 38.76;
  Rwall 19.60;
  Rfloor 18.02;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.85;
  airchange_per_hour 0.21;
  cooling_COP 3.5;
  air_temperature 70.14;
  mass_temperature 70.14;
  total_thermal_mass_per_floor_area 2.664;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.60;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.52;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 65.0;
  heating_setpoint 62.0;
}

object house {
  name R1_12_47_2_tn_90_hs_2;
  parent R1_12_47_2_tn_90_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew 1066;
  floor_area 3469;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.3;
  Rroof 38.14;
  Rwall 25.29;
  Rfloor 21.02;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.31;
  airchange_per_hour 0.27;
  cooling_COP 4.3;
  air_temperature 68.87;
  mass_temperature 68.87;
  total_thermal_mass_per_floor_area 3.687;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.61;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.44;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 73.0;
  heating_setpoint 64.0;
}

object house {
  name R1_12_47_2_tn_91_hs_1;
  parent R1_12_47_2_tn_91_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -537;
  floor_area 1261;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.4;
  Rroof 56.50;
  Rwall 32.11;
  Rfloor 25.25;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 9.12;
  airchange_per_hour 0.28;
  cooling_COP 3.6;
  air_temperature 68.41;
  mass_temperature 68.41;
  total_thermal_mass_per_floor_area 2.847;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.61;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.54;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_91_hs_2;
  parent R1_12_47_2_tn_91_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -1792;
  floor_area 1706;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.0;
  Rroof 49.75;
  Rwall 23.65;
  Rfloor 29.68;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 9.11;
  airchange_per_hour 0.21;
  cooling_COP 4.1;
  air_temperature 71.56;
  mass_temperature 71.56;
  total_thermal_mass_per_floor_area 3.905;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.81;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.54;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 79.0;
  heating_setpoint 78.0;
}

object house {
  name R1_12_47_2_tn_91_hs_3;
  parent R1_12_47_2_tn_91_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew 707;
  floor_area 2333;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.0;
  Rroof 47.18;
  Rwall 33.49;
  Rfloor 30.07;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.47;
  airchange_per_hour 0.28;
  cooling_COP 3.6;
  air_temperature 71.06;
  mass_temperature 71.06;
  total_thermal_mass_per_floor_area 2.520;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.97;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.41;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 72.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_92_hs_1;
  parent R1_12_47_2_tn_92_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -4083;
  floor_area 1995;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 27.62;
  Rwall 14.06;
  Rfloor 20.56;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.84;
  airchange_per_hour 0.50;
  cooling_COP 4.1;
  air_temperature 70.67;
  mass_temperature 70.67;
  total_thermal_mass_per_floor_area 2.640;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.96;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.47;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 75.0;
  heating_setpoint 67.0;
}

object house {
  name R1_12_47_2_tn_92_hs_2;
  parent R1_12_47_2_tn_92_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew 3826;
  floor_area 1861;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.3;
  Rroof 35.84;
  Rwall 14.87;
  Rfloor 20.17;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.50;
  airchange_per_hour 0.53;
  cooling_COP 4.0;
  air_temperature 68.92;
  mass_temperature 68.92;
  total_thermal_mass_per_floor_area 2.555;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.45;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.55;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 81.0;
  heating_setpoint 72.0;
}

object house {
  name R1_12_47_2_tn_93_hs_1;
  parent R1_12_47_2_tn_93_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -2431;
  floor_area 2443;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.4;
  Rroof 28.29;
  Rwall 16.36;
  Rfloor 20.39;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.99;
  airchange_per_hour 0.46;
  cooling_COP 3.9;
  air_temperature 70.99;
  mass_temperature 70.99;
  total_thermal_mass_per_floor_area 3.590;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.59;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.53;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 79.0;
  heating_setpoint 73.0;
}

object house {
  name R1_12_47_2_tn_94_hs_1;
  parent R1_12_47_2_tn_94_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew -90;
  floor_area 427;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.4;
  Rroof 20.20;
  Rwall 13.37;
  Rfloor 14.64;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.73;
  airchange_per_hour 0.30;
  cooling_COP 3.5;
  air_temperature 68.41;
  mass_temperature 68.41;
  total_thermal_mass_per_floor_area 2.607;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.57;
  exterior_wall_fraction 0.31;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.44;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 79.0;
  heating_setpoint 64.0;
}

object house {
  name R1_12_47_2_tn_94_hs_2;
  parent R1_12_47_2_tn_94_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew 2662;
  floor_area 1203;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 24.01;
  Rwall 11.21;
  Rfloor 12.14;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.33;
  airchange_per_hour 0.23;
  cooling_COP 3.8;
  air_temperature 69.55;
  mass_temperature 69.55;
  total_thermal_mass_per_floor_area 2.652;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.32;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.46;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_95_hs_1;
  parent R1_12_47_2_tn_95_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -1092;
  floor_area 7007;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.2;
  Rroof 15.83;
  Rwall 10.17;
  Rfloor 14.34;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.08;
  airchange_per_hour 0.65;
  cooling_COP 3.2;
  air_temperature 70.00;
  mass_temperature 70.00;
  total_thermal_mass_per_floor_area 3.169;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.02;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.50;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 69.0;
  heating_setpoint 61.0;
}

object house {
  name R1_12_47_2_tn_95_hs_2;
  parent R1_12_47_2_tn_95_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -2931;
  floor_area 1400;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.4;
  Rroof 20.18;
  Rwall 10.59;
  Rfloor 10.11;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.48;
  airchange_per_hour 0.61;
  cooling_COP 3.7;
  air_temperature 71.68;
  mass_temperature 71.68;
  total_thermal_mass_per_floor_area 3.753;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.71;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.42;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_95_hs_3;
  parent R1_12_47_2_tn_95_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew -575;
  floor_area 4274;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.2;
  Rroof 20.49;
  Rwall 11.16;
  Rfloor 9.73;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.41;
  airchange_per_hour 0.78;
  cooling_COP 3.4;
  air_temperature 69.07;
  mass_temperature 69.07;
  total_thermal_mass_per_floor_area 2.510;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.73;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.54;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_95_hs_4;
  parent R1_12_47_2_tn_95_hsmtr_4;
  groupid SINGLE_FAMILY;
  schedule_skew -406;
  floor_area 4664;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.2;
  Rroof 20.39;
  Rwall 10.38;
  Rfloor 12.51;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.10;
  airchange_per_hour 0.87;
  cooling_COP 3.3;
  air_temperature 68.24;
  mass_temperature 68.24;
  total_thermal_mass_per_floor_area 3.273;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.55;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.44;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 77.0;
  heating_setpoint 75.0;
}

object house {
  name R1_12_47_2_tn_95_hs_5;
  parent R1_12_47_2_tn_95_hsmtr_5;
  groupid SINGLE_FAMILY;
  schedule_skew -4473;
  floor_area 2494;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.3;
  Rroof 17.20;
  Rwall 13.03;
  Rfloor 13.08;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.57;
  airchange_per_hour 0.87;
  cooling_COP 3.7;
  air_temperature 70.59;
  mass_temperature 70.59;
  total_thermal_mass_per_floor_area 3.631;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.53;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.45;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_96_hs_1;
  parent R1_12_47_2_tn_96_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew -1563;
  floor_area 934;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 14.81;
  Rwall 9.52;
  Rfloor 9.71;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.64;
  airchange_per_hour 0.75;
  cooling_COP 4.2;
  air_temperature 68.53;
  mass_temperature 68.53;
  total_thermal_mass_per_floor_area 3.660;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.59;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.55;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 77.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_97_hs_1;
  parent R1_12_47_2_tn_97_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -811;
  floor_area 1038;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.4;
  Rroof 20.74;
  Rwall 9.99;
  Rfloor 14.27;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.54;
  airchange_per_hour 0.70;
  cooling_COP 3.3;
  air_temperature 68.28;
  mass_temperature 68.28;
  total_thermal_mass_per_floor_area 2.501;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.39;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.57;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 79.0;
  heating_setpoint 75.0;
}

object house {
  name R1_12_47_2_tn_98_hs_1;
  parent R1_12_47_2_tn_98_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 1684;
  floor_area 1847;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 39.09;
  Rwall 15.96;
  Rfloor 18.70;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.59;
  airchange_per_hour 0.45;
  cooling_COP 4.0;
  air_temperature 70.19;
  mass_temperature 70.19;
  total_thermal_mass_per_floor_area 3.738;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.74;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.60;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 74.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_99_hs_1;
  parent R1_12_47_2_tn_99_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew -250;
  floor_area 959;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 11.26;
  Rwall 11.58;
  Rfloor 8.09;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.21;
  airchange_per_hour 0.81;
  cooling_COP 3.9;
  air_temperature 68.44;
  mass_temperature 68.44;
  total_thermal_mass_per_floor_area 3.199;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.56;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.50;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_99_hs_2;
  parent R1_12_47_2_tn_99_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew 894;
  floor_area 587;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 14.20;
  Rwall 10.66;
  Rfloor 9.76;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.04;
  airchange_per_hour 0.66;
  cooling_COP 3.7;
  air_temperature 68.11;
  mass_temperature 68.11;
  total_thermal_mass_per_floor_area 3.940;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.47;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.54;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 67.0;
  heating_setpoint 61.0;
}

object house {
  name R1_12_47_2_tn_100_hs_1;
  parent R1_12_47_2_tn_100_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 2702;
  floor_area 719;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.4;
  Rroof 37.95;
  Rwall 17.75;
  Rfloor 20.14;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.93;
  airchange_per_hour 0.46;
  cooling_COP 3.7;
  air_temperature 69.64;
  mass_temperature 69.64;
  total_thermal_mass_per_floor_area 2.664;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.86;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.59;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 73.0;
  heating_setpoint 59.0;
}

object house {
  name R1_12_47_2_tn_101_hs_1;
  parent R1_12_47_2_tn_101_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew -1655;
  floor_area 330;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 20.00;
  Rwall 10.63;
  Rfloor 12.44;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.50;
  airchange_per_hour 0.29;
  cooling_COP 3.5;
  air_temperature 69.79;
  mass_temperature 69.79;
  total_thermal_mass_per_floor_area 3.006;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.58;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.45;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_101_hs_2;
  parent R1_12_47_2_tn_101_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew -778;
  floor_area 1527;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 19.60;
  Rwall 10.16;
  Rfloor 15.07;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.62;
  airchange_per_hour 0.28;
  cooling_COP 3.9;
  air_temperature 68.66;
  mass_temperature 68.66;
  total_thermal_mass_per_floor_area 2.886;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.54;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.57;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_101_hs_3;
  parent R1_12_47_2_tn_101_hsmtr_3;
  groupid MULTI_FAMILY;
  schedule_skew -2022;
  floor_area 581;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.4;
  Rroof 18.35;
  Rwall 10.39;
  Rfloor 13.62;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.72;
  airchange_per_hour 0.23;
  cooling_COP 3.5;
  air_temperature 69.83;
  mass_temperature 69.83;
  total_thermal_mass_per_floor_area 3.869;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.35;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.51;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 68.0;
  heating_setpoint 61.0;
}

object house {
  name R1_12_47_2_tn_102_hs_1;
  parent R1_12_47_2_tn_102_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -1558;
  floor_area 3240;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 53.99;
  Rwall 29.29;
  Rfloor 34.64;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.82;
  airchange_per_hour 0.30;
  cooling_COP 3.8;
  air_temperature 69.83;
  mass_temperature 69.83;
  total_thermal_mass_per_floor_area 3.014;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.32;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.51;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 75.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_103_hs_1;
  parent R1_12_47_2_tn_103_hsmtr_1;
  groupid MOBILE_HOME;
  schedule_skew -2371;
  floor_area 862;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 19.79;
  Rwall 12.52;
  Rfloor 18.74;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.33;
  airchange_per_hour 0.61;
  cooling_COP 3.7;
  air_temperature 69.72;
  mass_temperature 69.72;
  total_thermal_mass_per_floor_area 3.629;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 4.99;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.50;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 72.0;
}

object house {
  name R1_12_47_2_tn_103_hs_2;
  parent R1_12_47_2_tn_103_hsmtr_2;
  groupid MOBILE_HOME;
  schedule_skew 1555;
  floor_area 868;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 22.26;
  Rwall 9.59;
  Rfloor 19.65;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.44;
  airchange_per_hour 0.87;
  cooling_COP 3.0;
  air_temperature 68.06;
  mass_temperature 68.06;
  total_thermal_mass_per_floor_area 3.431;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 4.99;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.41;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.0;
  heating_setpoint 64.0;
}

object house {
  name R1_12_47_2_tn_104_hs_1;
  parent R1_12_47_2_tn_104_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 4062;
  floor_area 536;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 11.60;
  Rwall 12.13;
  Rfloor 10.62;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.50;
  airchange_per_hour 0.72;
  cooling_COP 3.4;
  air_temperature 68.15;
  mass_temperature 68.15;
  total_thermal_mass_per_floor_area 3.616;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.39;
  exterior_wall_fraction 0.29;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.51;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 65.0;
  heating_setpoint 62.0;
}

object house {
  name R1_12_47_2_tn_104_hs_2;
  parent R1_12_47_2_tn_104_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew 846;
  floor_area 1094;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.4;
  Rroof 14.85;
  Rwall 13.34;
  Rfloor 9.35;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 1.78;
  airchange_per_hour 0.61;
  cooling_COP 3.1;
  air_temperature 71.68;
  mass_temperature 71.68;
  total_thermal_mass_per_floor_area 3.077;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.66;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.44;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 71.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_104_hs_3;
  parent R1_12_47_2_tn_104_hsmtr_3;
  groupid MULTI_FAMILY;
  schedule_skew 3648;
  floor_area 640;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 11.79;
  Rwall 13.19;
  Rfloor 9.14;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.03;
  airchange_per_hour 0.89;
  cooling_COP 3.2;
  air_temperature 71.08;
  mass_temperature 71.08;
  total_thermal_mass_per_floor_area 2.791;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.50;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.52;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_104_hs_4;
  parent R1_12_47_2_tn_104_hsmtr_4;
  groupid MULTI_FAMILY;
  schedule_skew 993;
  floor_area 1096;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 12.20;
  Rwall 11.59;
  Rfloor 8.99;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 1.87;
  airchange_per_hour 0.80;
  cooling_COP 4.1;
  air_temperature 70.31;
  mass_temperature 70.31;
  total_thermal_mass_per_floor_area 3.951;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.46;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.47;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 81.0;
  heating_setpoint 77.0;
}

object house {
  name R1_12_47_2_tn_104_hs_5;
  parent R1_12_47_2_tn_104_hsmtr_5;
  groupid MULTI_FAMILY;
  schedule_skew -1000;
  floor_area 621;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 14.17;
  Rwall 11.79;
  Rfloor 9.46;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.02;
  airchange_per_hour 0.74;
  cooling_COP 4.2;
  air_temperature 70.55;
  mass_temperature 70.55;
  total_thermal_mass_per_floor_area 2.708;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.43;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.51;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_104_hs_6;
  parent R1_12_47_2_tn_104_hsmtr_6;
  groupid MULTI_FAMILY;
  schedule_skew -4595;
  floor_area 765;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.4;
  Rroof 11.46;
  Rwall 10.87;
  Rfloor 10.38;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.51;
  airchange_per_hour 0.89;
  cooling_COP 3.8;
  air_temperature 68.07;
  mass_temperature 68.07;
  total_thermal_mass_per_floor_area 2.639;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.57;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.52;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 64.0;
}

object house {
  name R1_12_47_2_tn_104_hs_7;
  parent R1_12_47_2_tn_104_hsmtr_7;
  groupid MULTI_FAMILY;
  schedule_skew -2628;
  floor_area 1224;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 13.50;
  Rwall 11.80;
  Rfloor 7.75;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 1.78;
  airchange_per_hour 0.70;
  cooling_COP 3.7;
  air_temperature 69.43;
  mass_temperature 69.43;
  total_thermal_mass_per_floor_area 2.554;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.49;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.46;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_104_hs_8;
  parent R1_12_47_2_tn_104_hsmtr_8;
  groupid MULTI_FAMILY;
  schedule_skew 5541;
  floor_area 635;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 15.72;
  Rwall 13.32;
  Rfloor 11.16;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.48;
  airchange_per_hour 0.72;
  cooling_COP 4.2;
  air_temperature 70.80;
  mass_temperature 70.80;
  total_thermal_mass_per_floor_area 2.533;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.52;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.45;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 73.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_105_hs_1;
  parent R1_12_47_2_tn_105_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 5575;
  floor_area 1887;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.4;
  Rroof 42.98;
  Rwall 32.84;
  Rfloor 35.36;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.76;
  airchange_per_hour 0.30;
  cooling_COP 3.4;
  air_temperature 69.96;
  mass_temperature 69.96;
  total_thermal_mass_per_floor_area 3.317;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.42;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.58;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 76.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_105_hs_2;
  parent R1_12_47_2_tn_105_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -112;
  floor_area 900;
  number_of_stories 1;
  ceiling_height 11;
  over_sizing_factor 0.1;
  Rroof 48.38;
  Rwall 28.56;
  Rfloor 29.45;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 9.96;
  airchange_per_hour 0.24;
  cooling_COP 3.3;
  air_temperature 70.65;
  mass_temperature 70.65;
  total_thermal_mass_per_floor_area 2.864;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.62;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.43;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 67.0;
}

object house {
  name R1_12_47_2_tn_106_hs_1;
  parent R1_12_47_2_tn_106_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -3282;
  floor_area 1460;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.2;
  Rroof 15.52;
  Rwall 16.66;
  Rfloor 16.04;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.65;
  airchange_per_hour 0.45;
  cooling_COP 3.5;
  air_temperature 68.72;
  mass_temperature 68.72;
  total_thermal_mass_per_floor_area 2.939;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.24;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.45;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 62.0;
}

object house {
  name R1_12_47_2_tn_106_hs_2;
  parent R1_12_47_2_tn_106_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -788;
  floor_area 960;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.2;
  Rroof 18.43;
  Rwall 11.22;
  Rfloor 14.18;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.33;
  airchange_per_hour 0.57;
  cooling_COP 4.0;
  air_temperature 71.51;
  mass_temperature 71.51;
  total_thermal_mass_per_floor_area 3.922;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.71;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.56;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 59.0;
}

object house {
  name R1_12_47_2_tn_107_hs_1;
  parent R1_12_47_2_tn_107_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 1232;
  floor_area 761;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 13.15;
  Rwall 10.30;
  Rfloor 10.67;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.30;
  airchange_per_hour 0.75;
  cooling_COP 4.2;
  air_temperature 69.72;
  mass_temperature 69.72;
  total_thermal_mass_per_floor_area 3.466;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.35;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.49;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 77.0;
  heating_setpoint 76.0;
}

object house {
  name R1_12_47_2_tn_107_hs_2;
  parent R1_12_47_2_tn_107_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew 3512;
  floor_area 582;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.0;
  Rroof 12.21;
  Rwall 11.14;
  Rfloor 10.51;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.31;
  airchange_per_hour 0.75;
  cooling_COP 3.5;
  air_temperature 70.84;
  mass_temperature 70.84;
  total_thermal_mass_per_floor_area 3.381;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.53;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.51;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 64.0;
}

object house {
  name R1_12_47_2_tn_107_hs_3;
  parent R1_12_47_2_tn_107_hsmtr_3;
  groupid MULTI_FAMILY;
  schedule_skew -357;
  floor_area 668;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 15.28;
  Rwall 9.42;
  Rfloor 8.92;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.60;
  airchange_per_hour 0.83;
  cooling_COP 3.8;
  air_temperature 70.84;
  mass_temperature 70.84;
  total_thermal_mass_per_floor_area 3.925;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.55;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.51;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 68.0;
  heating_setpoint 59.0;
}

object house {
  name R1_12_47_2_tn_108_hs_1;
  parent R1_12_47_2_tn_108_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -1785;
  floor_area 1263;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 15.69;
  Rwall 13.05;
  Rfloor 12.32;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.82;
  airchange_per_hour 0.89;
  cooling_COP 4.2;
  air_temperature 70.43;
  mass_temperature 70.43;
  total_thermal_mass_per_floor_area 2.953;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.18;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.54;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_108_hs_2;
  parent R1_12_47_2_tn_108_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -2041;
  floor_area 998;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 15.67;
  Rwall 9.99;
  Rfloor 14.29;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.05;
  airchange_per_hour 0.74;
  cooling_COP 3.0;
  air_temperature 68.06;
  mass_temperature 68.06;
  total_thermal_mass_per_floor_area 3.760;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.13;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.49;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 84.0;
  heating_setpoint 77.0;
}

object house {
  name R1_12_47_2_tn_108_hs_3;
  parent R1_12_47_2_tn_108_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew -5977;
  floor_area 1829;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 17.19;
  Rwall 10.55;
  Rfloor 11.35;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.89;
  airchange_per_hour 0.79;
  cooling_COP 3.3;
  air_temperature 69.71;
  mass_temperature 69.71;
  total_thermal_mass_per_floor_area 2.809;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.80;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.51;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_109_hs_1;
  parent R1_12_47_2_tn_109_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 1726;
  floor_area 506;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 20.17;
  Rwall 12.93;
  Rfloor 13.70;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.27;
  airchange_per_hour 0.30;
  cooling_COP 4.1;
  air_temperature 70.83;
  mass_temperature 70.83;
  total_thermal_mass_per_floor_area 3.630;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.71;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.55;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 68.0;
  heating_setpoint 62.0;
}

object house {
  name R1_12_47_2_tn_109_hs_2;
  parent R1_12_47_2_tn_109_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew -1217;
  floor_area 472;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 23.46;
  Rwall 11.52;
  Rfloor 13.61;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 3.20;
  airchange_per_hour 0.21;
  cooling_COP 3.8;
  air_temperature 68.20;
  mass_temperature 68.20;
  total_thermal_mass_per_floor_area 3.909;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.54;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.48;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 66.0;
  heating_setpoint 62.0;
}

object house {
  name R1_12_47_2_tn_109_hs_3;
  parent R1_12_47_2_tn_109_hsmtr_3;
  groupid MULTI_FAMILY;
  schedule_skew 789;
  floor_area 829;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 21.15;
  Rwall 10.74;
  Rfloor 11.29;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.65;
  airchange_per_hour 0.28;
  cooling_COP 4.3;
  air_temperature 70.57;
  mass_temperature 70.57;
  total_thermal_mass_per_floor_area 3.868;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.62;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.50;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 74.0;
  heating_setpoint 71.0;
}

object house {
  name R1_12_47_2_tn_110_hs_1;
  parent R1_12_47_2_tn_110_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 709;
  floor_area 2612;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.3;
  Rroof 46.30;
  Rwall 33.33;
  Rfloor 30.10;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.06;
  airchange_per_hour 0.21;
  cooling_COP 3.7;
  air_temperature 69.05;
  mass_temperature 69.05;
  total_thermal_mass_per_floor_area 2.883;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.26;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.50;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 61.0;
}

object house {
  name R1_12_47_2_tn_110_hs_2;
  parent R1_12_47_2_tn_110_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew 348;
  floor_area 3421;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.2;
  Rroof 39.21;
  Rwall 23.52;
  Rfloor 32.80;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.10;
  airchange_per_hour 0.28;
  cooling_COP 3.5;
  air_temperature 71.05;
  mass_temperature 71.05;
  total_thermal_mass_per_floor_area 3.511;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.03;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.55;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 78.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_110_hs_3;
  parent R1_12_47_2_tn_110_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew 3423;
  floor_area 2050;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.2;
  Rroof 47.36;
  Rwall 23.62;
  Rfloor 25.46;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.42;
  airchange_per_hour 0.30;
  cooling_COP 3.8;
  air_temperature 68.87;
  mass_temperature 68.87;
  total_thermal_mass_per_floor_area 3.434;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.27;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.42;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 67.0;
  heating_setpoint 62.0;
}

object house {
  name R1_12_47_2_tn_110_hs_4;
  parent R1_12_47_2_tn_110_hsmtr_4;
  groupid SINGLE_FAMILY;
  schedule_skew 1822;
  floor_area 2430;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.2;
  Rroof 46.94;
  Rwall 30.64;
  Rfloor 30.21;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.66;
  airchange_per_hour 0.24;
  cooling_COP 3.9;
  air_temperature 69.13;
  mass_temperature 69.13;
  total_thermal_mass_per_floor_area 2.848;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.29;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.44;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_110_hs_5;
  parent R1_12_47_2_tn_110_hsmtr_5;
  groupid SINGLE_FAMILY;
  schedule_skew -1350;
  floor_area 2671;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.3;
  Rroof 46.34;
  Rwall 25.00;
  Rfloor 33.68;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.17;
  airchange_per_hour 0.21;
  cooling_COP 3.7;
  air_temperature 70.43;
  mass_temperature 70.43;
  total_thermal_mass_per_floor_area 2.662;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.91;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.50;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 73.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_111_hs_1;
  parent R1_12_47_2_tn_111_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 751;
  floor_area 929;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.4;
  Rroof 20.03;
  Rwall 11.64;
  Rfloor 10.10;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.97;
  airchange_per_hour 0.69;
  cooling_COP 4.2;
  air_temperature 68.36;
  mass_temperature 68.36;
  total_thermal_mass_per_floor_area 3.746;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 2.00;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.47;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_111_hs_2;
  parent R1_12_47_2_tn_111_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -2384;
  floor_area 2031;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.2;
  Rroof 17.26;
  Rwall 9.80;
  Rfloor 12.79;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.19;
  airchange_per_hour 0.85;
  cooling_COP 4.0;
  air_temperature 69.60;
  mass_temperature 69.60;
  total_thermal_mass_per_floor_area 2.924;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.71;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.57;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 66.0;
}

object house {
  name R1_12_47_2_tn_112_hs_1;
  parent R1_12_47_2_tn_112_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -2487;
  floor_area 2861;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.2;
  Rroof 17.76;
  Rwall 10.05;
  Rfloor 13.44;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.08;
  airchange_per_hour 0.83;
  cooling_COP 3.0;
  air_temperature 70.02;
  mass_temperature 70.02;
  total_thermal_mass_per_floor_area 3.930;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.44;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.43;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 74.0;
  heating_setpoint 64.0;
}

object house {
  name R1_12_47_2_tn_113_hs_1;
  parent R1_12_47_2_tn_113_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 1195;
  floor_area 1778;
  number_of_stories 1;
  ceiling_height 10;
  over_sizing_factor 0.4;
  Rroof 22.01;
  Rwall 12.51;
  Rfloor 14.35;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.71;
  airchange_per_hour 0.70;
  cooling_COP 3.2;
  air_temperature 70.24;
  mass_temperature 70.24;
  total_thermal_mass_per_floor_area 3.577;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.49;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.59;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_114_hs_1;
  parent R1_12_47_2_tn_114_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -2942;
  floor_area 1899;
  number_of_stories 1;
  ceiling_height 10;
  over_sizing_factor 0.5;
  Rroof 34.97;
  Rwall 22.15;
  Rfloor 18.69;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.66;
  airchange_per_hour 0.52;
  cooling_COP 3.8;
  air_temperature 69.58;
  mass_temperature 69.58;
  total_thermal_mass_per_floor_area 3.310;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.60;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.49;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 79.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_115_hs_1;
  parent R1_12_47_2_tn_115_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew -25;
  floor_area 489;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 18.03;
  Rwall 11.73;
  Rfloor 15.13;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.19;
  airchange_per_hour 0.30;
  cooling_COP 4.1;
  air_temperature 71.54;
  mass_temperature 71.54;
  total_thermal_mass_per_floor_area 2.692;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.49;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.46;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 79.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_115_hs_2;
  parent R1_12_47_2_tn_115_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew -431;
  floor_area 1135;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.0;
  Rroof 24.21;
  Rwall 12.23;
  Rfloor 14.75;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.57;
  airchange_per_hour 0.21;
  cooling_COP 3.6;
  air_temperature 68.44;
  mass_temperature 68.44;
  total_thermal_mass_per_floor_area 2.580;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.46;
  exterior_wall_fraction 0.30;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.54;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_116_hs_1;
  parent R1_12_47_2_tn_116_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew -4476;
  floor_area 921;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 20.24;
  Rwall 10.05;
  Rfloor 11.64;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.99;
  airchange_per_hour 0.25;
  cooling_COP 3.0;
  air_temperature 71.13;
  mass_temperature 71.13;
  total_thermal_mass_per_floor_area 3.071;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.36;
  exterior_wall_fraction 0.29;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.45;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 75.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_116_hs_2;
  parent R1_12_47_2_tn_116_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew 2110;
  floor_area 1385;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 23.40;
  Rwall 9.46;
  Rfloor 12.76;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.77;
  airchange_per_hour 0.26;
  cooling_COP 4.3;
  air_temperature 68.84;
  mass_temperature 68.84;
  total_thermal_mass_per_floor_area 3.944;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.42;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.54;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 74.0;
  heating_setpoint 66.0;
}

object house {
  name R1_12_47_2_tn_117_hs_1;
  parent R1_12_47_2_tn_117_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -1384;
  floor_area 935;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.4;
  Rroof 32.61;
  Rwall 17.62;
  Rfloor 23.85;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.27;
  airchange_per_hour 0.29;
  cooling_COP 4.1;
  air_temperature 70.55;
  mass_temperature 70.55;
  total_thermal_mass_per_floor_area 2.784;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.51;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.54;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 66.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_tn_117_hs_2;
  parent R1_12_47_2_tn_117_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew 467;
  floor_area 1239;
  number_of_stories 1;
  ceiling_height 10;
  over_sizing_factor 0.3;
  Rroof 32.53;
  Rwall 24.53;
  Rfloor 23.51;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.76;
  airchange_per_hour 0.26;
  cooling_COP 3.3;
  air_temperature 68.34;
  mass_temperature 68.34;
  total_thermal_mass_per_floor_area 2.515;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.96;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.43;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 73.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_118_hs_1;
  parent R1_12_47_2_tn_118_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew -959;
  floor_area 759;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 27.33;
  Rwall 13.05;
  Rfloor 11.74;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 5.59;
  airchange_per_hour 0.11;
  cooling_COP 3.6;
  air_temperature 71.34;
  mass_temperature 71.34;
  total_thermal_mass_per_floor_area 3.196;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.50;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.49;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 68.0;
  heating_setpoint 61.0;
}

object house {
  name R1_12_47_2_tn_118_hs_2;
  parent R1_12_47_2_tn_118_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew 2830;
  floor_area 1747;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 29.22;
  Rwall 14.06;
  Rfloor 11.04;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 6.30;
  airchange_per_hour 0.15;
  cooling_COP 3.4;
  air_temperature 71.22;
  mass_temperature 71.22;
  total_thermal_mass_per_floor_area 3.591;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.72;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.59;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_119_hs_1;
  parent R1_12_47_2_tn_119_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -1118;
  floor_area 2041;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.1;
  Rroof 24.33;
  Rwall 15.02;
  Rfloor 19.24;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.45;
  airchange_per_hour 0.41;
  cooling_COP 4.2;
  air_temperature 68.15;
  mass_temperature 68.15;
  total_thermal_mass_per_floor_area 2.957;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.67;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.49;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 77.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_119_hs_2;
  parent R1_12_47_2_tn_119_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -2250;
  floor_area 1079;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 32.43;
  Rwall 15.84;
  Rfloor 18.44;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.93;
  airchange_per_hour 0.45;
  cooling_COP 3.3;
  air_temperature 69.57;
  mass_temperature 69.57;
  total_thermal_mass_per_floor_area 3.887;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.44;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.44;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 74.0;
}

object house {
  name R1_12_47_2_tn_120_hs_1;
  parent R1_12_47_2_tn_120_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 5576;
  floor_area 2300;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.1;
  Rroof 50.60;
  Rwall 30.29;
  Rfloor 32.27;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.18;
  airchange_per_hour 0.27;
  cooling_COP 3.4;
  air_temperature 70.55;
  mass_temperature 70.55;
  total_thermal_mass_per_floor_area 3.150;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.67;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.46;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 70.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_120_hs_2;
  parent R1_12_47_2_tn_120_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -2042;
  floor_area 1356;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.1;
  Rroof 55.01;
  Rwall 32.66;
  Rfloor 26.05;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.98;
  airchange_per_hour 0.23;
  cooling_COP 3.8;
  air_temperature 70.91;
  mass_temperature 70.91;
  total_thermal_mass_per_floor_area 3.842;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.66;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.45;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 68.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_tn_121_hs_1;
  parent R1_12_47_2_tn_121_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew -2072;
  floor_area 756;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 13.38;
  Rwall 12.14;
  Rfloor 10.53;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 1.87;
  airchange_per_hour 0.87;
  cooling_COP 4.0;
  air_temperature 71.79;
  mass_temperature 71.79;
  total_thermal_mass_per_floor_area 2.850;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.39;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.45;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 81.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_122_hs_1;
  parent R1_12_47_2_tn_122_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 5095;
  floor_area 2349;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.4;
  Rroof 21.95;
  Rwall 10.37;
  Rfloor 12.00;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.95;
  airchange_per_hour 0.61;
  cooling_COP 4.0;
  air_temperature 69.23;
  mass_temperature 69.23;
  total_thermal_mass_per_floor_area 3.119;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.76;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.59;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.0;
  heating_setpoint 67.0;
}

object house {
  name R1_12_47_2_tn_122_hs_2;
  parent R1_12_47_2_tn_122_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -2774;
  floor_area 2773;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.0;
  Rroof 20.64;
  Rwall 10.21;
  Rfloor 10.64;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.57;
  airchange_per_hour 0.81;
  cooling_COP 3.9;
  air_temperature 70.78;
  mass_temperature 70.78;
  total_thermal_mass_per_floor_area 3.822;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.13;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.59;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_123_hs_1;
  parent R1_12_47_2_tn_123_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 1199;
  floor_area 1187;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 14.24;
  Rwall 10.66;
  Rfloor 8.89;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 1.96;
  airchange_per_hour 0.70;
  cooling_COP 3.3;
  air_temperature 69.09;
  mass_temperature 69.09;
  total_thermal_mass_per_floor_area 2.954;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.38;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.48;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 76.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_124_hs_1;
  parent R1_12_47_2_tn_124_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 1817;
  floor_area 578;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 15.82;
  Rwall 11.08;
  Rfloor 9.26;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.25;
  airchange_per_hour 0.83;
  cooling_COP 4.1;
  air_temperature 70.43;
  mass_temperature 70.43;
  total_thermal_mass_per_floor_area 3.253;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.53;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.43;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 82.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_124_hs_2;
  parent R1_12_47_2_tn_124_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew 5546;
  floor_area 437;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 11.14;
  Rwall 9.71;
  Rfloor 9.28;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.02;
  airchange_per_hour 0.62;
  cooling_COP 3.9;
  air_temperature 68.34;
  mass_temperature 68.34;
  total_thermal_mass_per_floor_area 3.062;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.52;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.42;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_125_hs_1;
  parent R1_12_47_2_tn_125_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew -1725;
  floor_area 641;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 20.64;
  Rwall 13.17;
  Rfloor 15.13;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 3.09;
  airchange_per_hour 0.29;
  cooling_COP 3.7;
  air_temperature 71.56;
  mass_temperature 71.56;
  total_thermal_mass_per_floor_area 2.719;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.53;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.53;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 67.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_tn_125_hs_2;
  parent R1_12_47_2_tn_125_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew 1745;
  floor_area 727;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 24.31;
  Rwall 13.40;
  Rfloor 10.31;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.88;
  airchange_per_hour 0.22;
  cooling_COP 3.7;
  air_temperature 70.89;
  mass_temperature 70.89;
  total_thermal_mass_per_floor_area 2.511;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.53;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.47;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 72.0;
}

object house {
  name R1_12_47_2_tn_126_hs_1;
  parent R1_12_47_2_tn_126_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 1921;
  floor_area 1232;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 29.16;
  Rwall 11.72;
  Rfloor 13.92;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 7.34;
  airchange_per_hour 0.14;
  cooling_COP 3.6;
  air_temperature 68.42;
  mass_temperature 68.42;
  total_thermal_mass_per_floor_area 3.319;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.50;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.41;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 75.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_126_hs_2;
  parent R1_12_47_2_tn_126_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew -755;
  floor_area 695;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 24.35;
  Rwall 13.60;
  Rfloor 14.72;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 7.26;
  airchange_per_hour 0.11;
  cooling_COP 3.5;
  air_temperature 71.40;
  mass_temperature 71.40;
  total_thermal_mass_per_floor_area 2.560;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.42;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.54;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_127_hs_1;
  parent R1_12_47_2_tn_127_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew -263;
  floor_area 795;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.5;
  Rroof 16.96;
  Rwall 10.39;
  Rfloor 10.28;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.98;
  airchange_per_hour 0.22;
  cooling_COP 3.8;
  air_temperature 69.54;
  mass_temperature 69.54;
  total_thermal_mass_per_floor_area 3.883;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.42;
  exterior_wall_fraction 0.29;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.44;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_127_hs_2;
  parent R1_12_47_2_tn_127_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew 4269;
  floor_area 568;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.4;
  Rroof 18.58;
  Rwall 9.74;
  Rfloor 11.20;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 3.20;
  airchange_per_hour 0.28;
  cooling_COP 3.2;
  air_temperature 68.53;
  mass_temperature 68.53;
  total_thermal_mass_per_floor_area 2.753;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.65;
  exterior_wall_fraction 0.31;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.52;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 78.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_128_hs_1;
  parent R1_12_47_2_tn_128_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -568;
  floor_area 2063;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 30.48;
  Rwall 19.83;
  Rfloor 17.35;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.51;
  airchange_per_hour 0.49;
  cooling_COP 4.1;
  air_temperature 68.39;
  mass_temperature 68.39;
  total_thermal_mass_per_floor_area 3.069;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.42;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.55;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 68.0;
  heating_setpoint 61.0;
}

object house {
  name R1_12_47_2_tn_128_hs_2;
  parent R1_12_47_2_tn_128_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -511;
  floor_area 2284;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.2;
  Rroof 28.52;
  Rwall 21.40;
  Rfloor 22.24;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.07;
  airchange_per_hour 0.49;
  cooling_COP 3.9;
  air_temperature 70.22;
  mass_temperature 70.22;
  total_thermal_mass_per_floor_area 3.274;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.36;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.47;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_129_hs_1;
  parent R1_12_47_2_tn_129_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 186;
  floor_area 3658;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 20.93;
  Rwall 9.04;
  Rfloor 9.62;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.87;
  airchange_per_hour 0.87;
  cooling_COP 4.2;
  air_temperature 70.66;
  mass_temperature 70.66;
  total_thermal_mass_per_floor_area 3.885;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.20;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.58;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 72.0;
}

object house {
  name R1_12_47_2_tn_129_hs_2;
  parent R1_12_47_2_tn_129_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew 5597;
  floor_area 1533;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.3;
  Rroof 20.25;
  Rwall 9.87;
  Rfloor 12.30;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.54;
  airchange_per_hour 0.84;
  cooling_COP 3.1;
  air_temperature 71.57;
  mass_temperature 71.57;
  total_thermal_mass_per_floor_area 2.644;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.07;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.41;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_130_hs_1;
  parent R1_12_47_2_tn_130_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 2265;
  floor_area 484;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 15.76;
  Rwall 10.83;
  Rfloor 8.88;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.57;
  airchange_per_hour 0.78;
  cooling_COP 4.1;
  air_temperature 71.07;
  mass_temperature 71.07;
  total_thermal_mass_per_floor_area 3.204;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.63;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.48;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 70.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_130_hs_2;
  parent R1_12_47_2_tn_130_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew 1813;
  floor_area 464;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 13.33;
  Rwall 12.34;
  Rfloor 10.35;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 1.78;
  airchange_per_hour 0.77;
  cooling_COP 4.1;
  air_temperature 70.51;
  mass_temperature 70.51;
  total_thermal_mass_per_floor_area 2.945;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.59;
  exterior_wall_fraction 0.31;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.47;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_130_hs_3;
  parent R1_12_47_2_tn_130_hsmtr_3;
  groupid MULTI_FAMILY;
  schedule_skew -4075;
  floor_area 767;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 12.47;
  Rwall 12.59;
  Rfloor 11.00;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 1.97;
  airchange_per_hour 0.76;
  cooling_COP 3.8;
  air_temperature 68.02;
  mass_temperature 68.02;
  total_thermal_mass_per_floor_area 3.083;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.53;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.53;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_131_hs_1;
  parent R1_12_47_2_tn_131_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 1536;
  floor_area 3044;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.2;
  Rroof 22.41;
  Rwall 9.31;
  Rfloor 12.11;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.66;
  airchange_per_hour 0.83;
  cooling_COP 3.8;
  air_temperature 68.38;
  mass_temperature 68.38;
  total_thermal_mass_per_floor_area 2.596;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.53;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.47;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 65.0;
  heating_setpoint 62.0;
}

object house {
  name R1_12_47_2_tn_131_hs_2;
  parent R1_12_47_2_tn_131_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew 842;
  floor_area 4988;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.3;
  Rroof 17.52;
  Rwall 11.98;
  Rfloor 11.31;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.56;
  airchange_per_hour 0.85;
  cooling_COP 3.6;
  air_temperature 68.19;
  mass_temperature 68.19;
  total_thermal_mass_per_floor_area 2.550;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.62;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.54;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 66.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_tn_131_hs_3;
  parent R1_12_47_2_tn_131_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew 1033;
  floor_area 4516;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.1;
  Rroof 15.68;
  Rwall 13.13;
  Rfloor 13.64;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.93;
  airchange_per_hour 0.86;
  cooling_COP 4.0;
  air_temperature 69.56;
  mass_temperature 69.56;
  total_thermal_mass_per_floor_area 3.154;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.44;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.41;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_132_hs_1;
  parent R1_12_47_2_tn_132_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 2419;
  floor_area 701;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 23.68;
  Rwall 13.01;
  Rfloor 11.85;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.59;
  airchange_per_hour 0.25;
  cooling_COP 3.6;
  air_temperature 70.13;
  mass_temperature 70.13;
  total_thermal_mass_per_floor_area 3.370;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.51;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.56;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 74.0;
  heating_setpoint 72.0;
}

object house {
  name R1_12_47_2_tn_132_hs_2;
  parent R1_12_47_2_tn_132_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew -4790;
  floor_area 926;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 16.57;
  Rwall 9.91;
  Rfloor 13.02;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.73;
  airchange_per_hour 0.24;
  cooling_COP 3.6;
  air_temperature 71.63;
  mass_temperature 71.63;
  total_thermal_mass_per_floor_area 3.202;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.37;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.50;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 70.0;
  heating_setpoint 67.0;
}

object house {
  name R1_12_47_2_tn_133_hs_1;
  parent R1_12_47_2_tn_133_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -4283;
  floor_area 1840;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 47.55;
  Rwall 25.24;
  Rfloor 34.67;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.85;
  airchange_per_hour 0.23;
  cooling_COP 3.4;
  air_temperature 70.24;
  mass_temperature 70.24;
  total_thermal_mass_per_floor_area 3.581;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.12;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.44;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 71.0;
}

object house {
  name R1_12_47_2_tn_133_hs_2;
  parent R1_12_47_2_tn_133_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew 2709;
  floor_area 1670;
  number_of_stories 1;
  ceiling_height 10;
  over_sizing_factor 0.3;
  Rroof 57.29;
  Rwall 26.67;
  Rfloor 28.65;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 13.18;
  airchange_per_hour 0.28;
  cooling_COP 3.4;
  air_temperature 69.49;
  mass_temperature 69.49;
  total_thermal_mass_per_floor_area 2.844;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.81;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.48;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.0;
  heating_setpoint 67.0;
}

object house {
  name R1_12_47_2_tn_134_hs_1;
  parent R1_12_47_2_tn_134_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 1023;
  floor_area 1888;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.4;
  Rroof 12.21;
  Rwall 10.29;
  Rfloor 8.16;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.22;
  airchange_per_hour 0.75;
  cooling_COP 3.1;
  air_temperature 71.74;
  mass_temperature 71.74;
  total_thermal_mass_per_floor_area 3.150;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.51;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.60;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 72.0;
}

object house {
  name R1_12_47_2_tn_134_hs_2;
  parent R1_12_47_2_tn_134_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew 4966;
  floor_area 1855;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 13.79;
  Rwall 9.37;
  Rfloor 9.83;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.13;
  airchange_per_hour 0.86;
  cooling_COP 3.6;
  air_temperature 71.70;
  mass_temperature 71.70;
  total_thermal_mass_per_floor_area 2.938;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.56;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.46;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 70.0;
  heating_setpoint 67.0;
}

object house {
  name R1_12_47_2_tn_134_hs_3;
  parent R1_12_47_2_tn_134_hsmtr_3;
  groupid MULTI_FAMILY;
  schedule_skew -1782;
  floor_area 865;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 11.18;
  Rwall 11.42;
  Rfloor 10.65;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.08;
  airchange_per_hour 0.69;
  cooling_COP 3.5;
  air_temperature 69.48;
  mass_temperature 69.48;
  total_thermal_mass_per_floor_area 2.517;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.46;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.47;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 76.0;
  heating_setpoint 64.0;
}

object house {
  name R1_12_47_2_tn_135_hs_1;
  parent R1_12_47_2_tn_135_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 1856;
  floor_area 3105;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.3;
  Rroof 43.21;
  Rwall 24.49;
  Rfloor 30.82;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.11;
  airchange_per_hour 0.27;
  cooling_COP 4.0;
  air_temperature 68.73;
  mass_temperature 68.73;
  total_thermal_mass_per_floor_area 3.008;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.85;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.56;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_135_hs_2;
  parent R1_12_47_2_tn_135_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -1108;
  floor_area 1913;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 56.64;
  Rwall 23.43;
  Rfloor 28.66;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 8.95;
  airchange_per_hour 0.26;
  cooling_COP 4.1;
  air_temperature 68.81;
  mass_temperature 68.81;
  total_thermal_mass_per_floor_area 3.821;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.31;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.53;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 70.0;
  heating_setpoint 64.0;
}

object house {
  name R1_12_47_2_tn_135_hs_3;
  parent R1_12_47_2_tn_135_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew -422;
  floor_area 1318;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.3;
  Rroof 57.33;
  Rwall 26.76;
  Rfloor 24.76;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.07;
  airchange_per_hour 0.30;
  cooling_COP 3.5;
  air_temperature 69.21;
  mass_temperature 69.21;
  total_thermal_mass_per_floor_area 3.462;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.02;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.55;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 74.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_135_hs_4;
  parent R1_12_47_2_tn_135_hsmtr_4;
  groupid SINGLE_FAMILY;
  schedule_skew 2290;
  floor_area 2214;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.4;
  Rroof 51.39;
  Rwall 27.05;
  Rfloor 31.36;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.08;
  airchange_per_hour 0.27;
  cooling_COP 4.3;
  air_temperature 69.22;
  mass_temperature 69.22;
  total_thermal_mass_per_floor_area 2.574;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.37;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.46;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.0;
  heating_setpoint 64.0;
}

object house {
  name R1_12_47_2_tn_135_hs_5;
  parent R1_12_47_2_tn_135_hsmtr_5;
  groupid SINGLE_FAMILY;
  schedule_skew -915;
  floor_area 4435;
  number_of_stories 1;
  ceiling_height 10;
  over_sizing_factor 0.2;
  Rroof 48.70;
  Rwall 23.78;
  Rfloor 24.59;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.12;
  airchange_per_hour 0.26;
  cooling_COP 4.1;
  air_temperature 70.83;
  mass_temperature 70.83;
  total_thermal_mass_per_floor_area 2.769;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.36;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.52;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 74.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_135_hs_6;
  parent R1_12_47_2_tn_135_hsmtr_6;
  groupid SINGLE_FAMILY;
  schedule_skew 1008;
  floor_area 2564;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.2;
  Rroof 57.38;
  Rwall 27.77;
  Rfloor 24.91;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.67;
  airchange_per_hour 0.24;
  cooling_COP 4.0;
  air_temperature 70.90;
  mass_temperature 70.90;
  total_thermal_mass_per_floor_area 3.300;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.13;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.57;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_135_hs_7;
  parent R1_12_47_2_tn_135_hsmtr_7;
  groupid SINGLE_FAMILY;
  schedule_skew -6627;
  floor_area 3032;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.1;
  Rroof 42.20;
  Rwall 26.16;
  Rfloor 27.46;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.23;
  airchange_per_hour 0.28;
  cooling_COP 4.0;
  air_temperature 69.12;
  mass_temperature 69.12;
  total_thermal_mass_per_floor_area 3.831;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.60;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.43;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 77.0;
  heating_setpoint 71.0;
}

object house {
  name R1_12_47_2_tn_135_hs_8;
  parent R1_12_47_2_tn_135_hsmtr_8;
  groupid SINGLE_FAMILY;
  schedule_skew -2053;
  floor_area 3547;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.4;
  Rroof 50.87;
  Rwall 30.38;
  Rfloor 33.11;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 8.91;
  airchange_per_hour 0.30;
  cooling_COP 3.8;
  air_temperature 70.73;
  mass_temperature 70.73;
  total_thermal_mass_per_floor_area 3.290;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.72;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.41;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_135_hs_9;
  parent R1_12_47_2_tn_135_hsmtr_9;
  groupid SINGLE_FAMILY;
  schedule_skew 524;
  floor_area 2533;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 45.38;
  Rwall 28.64;
  Rfloor 24.95;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 9.97;
  airchange_per_hour 0.25;
  cooling_COP 4.2;
  air_temperature 69.08;
  mass_temperature 69.08;
  total_thermal_mass_per_floor_area 3.008;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.66;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.50;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_135_hs_10;
  parent R1_12_47_2_tn_135_hsmtr_10;
  groupid SINGLE_FAMILY;
  schedule_skew -4265;
  floor_area 1074;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.2;
  Rroof 51.05;
  Rwall 24.66;
  Rfloor 27.04;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 9.13;
  airchange_per_hour 0.21;
  cooling_COP 3.8;
  air_temperature 69.95;
  mass_temperature 69.95;
  total_thermal_mass_per_floor_area 2.991;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.57;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.43;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 79.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_135_hs_11;
  parent R1_12_47_2_tn_135_hsmtr_11;
  groupid SINGLE_FAMILY;
  schedule_skew 2973;
  floor_area 3369;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.5;
  Rroof 50.07;
  Rwall 29.45;
  Rfloor 28.91;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.58;
  airchange_per_hour 0.27;
  cooling_COP 4.0;
  air_temperature 69.91;
  mass_temperature 69.91;
  total_thermal_mass_per_floor_area 3.363;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.66;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.55;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 72.0;
}

object house {
  name R1_12_47_2_tn_135_hs_12;
  parent R1_12_47_2_tn_135_hsmtr_12;
  groupid SINGLE_FAMILY;
  schedule_skew 2022;
  floor_area 3270;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.1;
  Rroof 57.43;
  Rwall 24.19;
  Rfloor 24.03;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 9.77;
  airchange_per_hour 0.26;
  cooling_COP 3.8;
  air_temperature 71.55;
  mass_temperature 71.55;
  total_thermal_mass_per_floor_area 3.406;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.19;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.54;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 68.0;
  heating_setpoint 62.0;
}

object house {
  name R1_12_47_2_tn_135_hs_13;
  parent R1_12_47_2_tn_135_hsmtr_13;
  groupid SINGLE_FAMILY;
  schedule_skew -761;
  floor_area 3805;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.2;
  Rroof 45.90;
  Rwall 32.39;
  Rfloor 34.82;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.41;
  airchange_per_hour 0.23;
  cooling_COP 4.1;
  air_temperature 71.76;
  mass_temperature 71.76;
  total_thermal_mass_per_floor_area 2.562;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.82;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.53;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 68.0;
  heating_setpoint 62.0;
}

object house {
  name R1_12_47_2_tn_136_hs_1;
  parent R1_12_47_2_tn_136_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 1568;
  floor_area 4750;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.0;
  Rroof 20.35;
  Rwall 10.46;
  Rfloor 10.85;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.50;
  airchange_per_hour 0.81;
  cooling_COP 4.3;
  air_temperature 71.48;
  mass_temperature 71.48;
  total_thermal_mass_per_floor_area 3.063;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.27;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.44;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_136_hs_2;
  parent R1_12_47_2_tn_136_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew 4318;
  floor_area 1382;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.2;
  Rroof 20.14;
  Rwall 10.17;
  Rfloor 11.24;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.60;
  airchange_per_hour 0.67;
  cooling_COP 3.5;
  air_temperature 70.75;
  mass_temperature 70.75;
  total_thermal_mass_per_floor_area 3.481;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.18;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.41;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_136_hs_3;
  parent R1_12_47_2_tn_136_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew 3740;
  floor_area 2472;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.2;
  Rroof 19.26;
  Rwall 10.84;
  Rfloor 12.01;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.83;
  airchange_per_hour 0.88;
  cooling_COP 4.2;
  air_temperature 68.57;
  mass_temperature 68.57;
  total_thermal_mass_per_floor_area 3.005;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.83;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.58;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 75.0;
}

object house {
  name R1_12_47_2_tn_137_hs_1;
  parent R1_12_47_2_tn_137_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -1877;
  floor_area 2379;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.2;
  Rroof 51.32;
  Rwall 25.16;
  Rfloor 28.92;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.84;
  airchange_per_hour 0.27;
  cooling_COP 4.1;
  air_temperature 69.23;
  mass_temperature 69.23;
  total_thermal_mass_per_floor_area 2.844;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.71;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.47;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 66.0;
  heating_setpoint 62.0;
}

object house {
  name R1_12_47_2_tn_137_hs_2;
  parent R1_12_47_2_tn_137_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew 6135;
  floor_area 1208;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.3;
  Rroof 41.97;
  Rwall 31.13;
  Rfloor 25.22;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.48;
  airchange_per_hour 0.23;
  cooling_COP 3.8;
  air_temperature 71.08;
  mass_temperature 71.08;
  total_thermal_mass_per_floor_area 3.009;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.25;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.52;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_137_hs_3;
  parent R1_12_47_2_tn_137_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew 70;
  floor_area 2861;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.1;
  Rroof 50.72;
  Rwall 30.38;
  Rfloor 30.96;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 9.88;
  airchange_per_hour 0.27;
  cooling_COP 4.0;
  air_temperature 69.50;
  mass_temperature 69.50;
  total_thermal_mass_per_floor_area 2.977;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.32;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.50;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 74.0;
  heating_setpoint 72.0;
}

object house {
  name R1_12_47_2_tn_137_hs_4;
  parent R1_12_47_2_tn_137_hsmtr_4;
  groupid SINGLE_FAMILY;
  schedule_skew -2604;
  floor_area 2625;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.4;
  Rroof 43.78;
  Rwall 26.49;
  Rfloor 35.57;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.44;
  airchange_per_hour 0.24;
  cooling_COP 4.3;
  air_temperature 69.36;
  mass_temperature 69.36;
  total_thermal_mass_per_floor_area 2.837;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.23;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.59;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 71.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_137_hs_5;
  parent R1_12_47_2_tn_137_hsmtr_5;
  groupid SINGLE_FAMILY;
  schedule_skew -3053;
  floor_area 636;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.2;
  Rroof 50.06;
  Rwall 27.95;
  Rfloor 26.05;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 9.79;
  airchange_per_hour 0.20;
  cooling_COP 3.6;
  air_temperature 68.87;
  mass_temperature 68.87;
  total_thermal_mass_per_floor_area 2.821;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.49;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.44;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type HEAT_PUMP;
  heating_COP 3.6;
  cooling_system_type ELECTRIC;
  auxiliary_strategy DEADBAND;
  auxiliary_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency AVERAGE;
  cooling_setpoint 77.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_137_hs_6;
  parent R1_12_47_2_tn_137_hsmtr_6;
  groupid SINGLE_FAMILY;
  schedule_skew 886;
  floor_area 449;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.3;
  Rroof 49.66;
  Rwall 22.58;
  Rfloor 27.27;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.66;
  airchange_per_hour 0.27;
  cooling_COP 3.7;
  air_temperature 70.76;
  mass_temperature 70.76;
  total_thermal_mass_per_floor_area 3.414;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.26;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.43;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 74.0;
  heating_setpoint 66.0;
}

object house {
  name R1_12_47_2_tn_138_hs_1;
  parent R1_12_47_2_tn_138_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 1758;
  floor_area 2124;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 16.24;
  Rwall 13.92;
  Rfloor 12.00;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.44;
  airchange_per_hour 0.21;
  cooling_COP 3.5;
  air_temperature 71.60;
  mass_temperature 71.60;
  total_thermal_mass_per_floor_area 2.824;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.66;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.50;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 74.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_138_hs_2;
  parent R1_12_47_2_tn_138_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew -1896;
  floor_area 1772;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 18.33;
  Rwall 12.39;
  Rfloor 10.51;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 3.13;
  airchange_per_hour 0.25;
  cooling_COP 3.6;
  air_temperature 69.04;
  mass_temperature 69.04;
  total_thermal_mass_per_floor_area 2.653;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.36;
  exterior_wall_fraction 0.29;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.55;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_138_hs_3;
  parent R1_12_47_2_tn_138_hsmtr_3;
  groupid MULTI_FAMILY;
  schedule_skew -3495;
  floor_area 927;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 17.82;
  Rwall 11.19;
  Rfloor 13.07;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.41;
  airchange_per_hour 0.28;
  cooling_COP 3.9;
  air_temperature 69.53;
  mass_temperature 69.53;
  total_thermal_mass_per_floor_area 2.958;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.38;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.48;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.0;
  heating_setpoint 67.0;
}

object house {
  name R1_12_47_2_tn_138_hs_4;
  parent R1_12_47_2_tn_138_hsmtr_4;
  groupid MULTI_FAMILY;
  schedule_skew 2213;
  floor_area 2345;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 17.40;
  Rwall 12.82;
  Rfloor 12.65;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.65;
  airchange_per_hour 0.27;
  cooling_COP 4.0;
  air_temperature 68.95;
  mass_temperature 68.95;
  total_thermal_mass_per_floor_area 3.940;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.34;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.56;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_139_hs_1;
  parent R1_12_47_2_tn_139_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 536;
  floor_area 793;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 15.86;
  Rwall 13.75;
  Rfloor 9.06;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 1.80;
  airchange_per_hour 0.77;
  cooling_COP 3.2;
  air_temperature 68.80;
  mass_temperature 68.80;
  total_thermal_mass_per_floor_area 3.241;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.43;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.47;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_139_hs_2;
  parent R1_12_47_2_tn_139_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew -1214;
  floor_area 700;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 11.96;
  Rwall 13.32;
  Rfloor 8.39;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 1.97;
  airchange_per_hour 0.89;
  cooling_COP 3.1;
  air_temperature 70.44;
  mass_temperature 70.44;
  total_thermal_mass_per_floor_area 3.324;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.58;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.48;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_139_hs_3;
  parent R1_12_47_2_tn_139_hsmtr_3;
  groupid MULTI_FAMILY;
  schedule_skew 2903;
  floor_area 1585;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 15.82;
  Rwall 11.59;
  Rfloor 10.91;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 1.85;
  airchange_per_hour 0.76;
  cooling_COP 3.6;
  air_temperature 70.72;
  mass_temperature 70.72;
  total_thermal_mass_per_floor_area 3.330;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.48;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.53;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_140_hs_1;
  parent R1_12_47_2_tn_140_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 4797;
  floor_area 2037;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.3;
  Rroof 16.89;
  Rwall 12.58;
  Rfloor 10.52;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.72;
  airchange_per_hour 0.90;
  cooling_COP 3.0;
  air_temperature 70.02;
  mass_temperature 70.02;
  total_thermal_mass_per_floor_area 3.574;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.64;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.58;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 66.0;
  heating_setpoint 61.0;
}

object house {
  name R1_12_47_2_tn_140_hs_2;
  parent R1_12_47_2_tn_140_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -88;
  floor_area 1585;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.3;
  Rroof 20.27;
  Rwall 12.39;
  Rfloor 14.26;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.42;
  airchange_per_hour 0.83;
  cooling_COP 3.6;
  air_temperature 70.73;
  mass_temperature 70.73;
  total_thermal_mass_per_floor_area 2.912;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.64;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.53;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_140_hs_3;
  parent R1_12_47_2_tn_140_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew -1674;
  floor_area 1750;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.4;
  Rroof 16.12;
  Rwall 9.86;
  Rfloor 13.45;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.51;
  airchange_per_hour 0.87;
  cooling_COP 3.5;
  air_temperature 71.05;
  mass_temperature 71.05;
  total_thermal_mass_per_floor_area 3.598;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.90;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.60;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 73.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_141_hs_1;
  parent R1_12_47_2_tn_141_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 1101;
  floor_area 2000;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.1;
  Rroof 51.79;
  Rwall 31.81;
  Rfloor 32.25;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 9.81;
  airchange_per_hour 0.23;
  cooling_COP 3.7;
  air_temperature 70.13;
  mass_temperature 70.13;
  total_thermal_mass_per_floor_area 3.072;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.21;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.52;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 72.0;
}

object house {
  name R1_12_47_2_tn_141_hs_2;
  parent R1_12_47_2_tn_141_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew 2545;
  floor_area 1337;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.4;
  Rroof 39.81;
  Rwall 26.86;
  Rfloor 27.74;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 9.11;
  airchange_per_hour 0.26;
  cooling_COP 4.0;
  air_temperature 71.80;
  mass_temperature 71.80;
  total_thermal_mass_per_floor_area 3.269;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.50;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.59;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_141_hs_3;
  parent R1_12_47_2_tn_141_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew -3410;
  floor_area 3315;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.1;
  Rroof 57.39;
  Rwall 28.87;
  Rfloor 31.39;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.96;
  airchange_per_hour 0.23;
  cooling_COP 3.6;
  air_temperature 68.78;
  mass_temperature 68.78;
  total_thermal_mass_per_floor_area 3.764;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.36;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.48;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 83.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_142_hs_1;
  parent R1_12_47_2_tn_142_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 4967;
  floor_area 3163;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.2;
  Rroof 38.74;
  Rwall 19.12;
  Rfloor 21.83;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.02;
  airchange_per_hour 0.25;
  cooling_COP 3.0;
  air_temperature 69.12;
  mass_temperature 69.12;
  total_thermal_mass_per_floor_area 3.456;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.54;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.59;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_142_hs_2;
  parent R1_12_47_2_tn_142_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew 984;
  floor_area 3556;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.4;
  Rroof 42.36;
  Rwall 19.99;
  Rfloor 25.53;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.17;
  airchange_per_hour 0.22;
  cooling_COP 3.4;
  air_temperature 69.13;
  mass_temperature 69.13;
  total_thermal_mass_per_floor_area 3.849;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.53;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.53;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 71.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_142_hs_3;
  parent R1_12_47_2_tn_142_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew 1364;
  floor_area 3297;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.2;
  Rroof 37.53;
  Rwall 25.35;
  Rfloor 22.82;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.61;
  airchange_per_hour 0.20;
  cooling_COP 3.4;
  air_temperature 69.67;
  mass_temperature 69.67;
  total_thermal_mass_per_floor_area 2.726;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.38;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.46;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 71.0;
  heating_setpoint 67.0;
}

object house {
  name R1_12_47_2_tn_143_hs_1;
  parent R1_12_47_2_tn_143_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -1377;
  floor_area 1115;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.3;
  Rroof 48.12;
  Rwall 32.19;
  Rfloor 29.22;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.18;
  airchange_per_hour 0.27;
  cooling_COP 3.9;
  air_temperature 71.62;
  mass_temperature 71.62;
  total_thermal_mass_per_floor_area 2.808;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.99;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.55;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_143_hs_2;
  parent R1_12_47_2_tn_143_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew 445;
  floor_area 4093;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.2;
  Rroof 49.05;
  Rwall 31.86;
  Rfloor 27.38;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.54;
  airchange_per_hour 0.26;
  cooling_COP 4.1;
  air_temperature 71.57;
  mass_temperature 71.57;
  total_thermal_mass_per_floor_area 3.027;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.93;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.50;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_143_hs_3;
  parent R1_12_47_2_tn_143_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew -4690;
  floor_area 3889;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.4;
  Rroof 51.74;
  Rwall 34.70;
  Rfloor 34.77;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 13.01;
  airchange_per_hour 0.25;
  cooling_COP 4.3;
  air_temperature 71.54;
  mass_temperature 71.54;
  total_thermal_mass_per_floor_area 3.421;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.17;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.45;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 66.0;
}

object house {
  name R1_12_47_2_tn_144_hs_1;
  parent R1_12_47_2_tn_144_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -849;
  floor_area 2465;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 19.89;
  Rwall 8.86;
  Rfloor 12.91;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.43;
  airchange_per_hour 0.85;
  cooling_COP 4.0;
  air_temperature 69.12;
  mass_temperature 69.12;
  total_thermal_mass_per_floor_area 3.291;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.81;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.45;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_144_hs_2;
  parent R1_12_47_2_tn_144_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew 2915;
  floor_area 2199;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.3;
  Rroof 19.07;
  Rwall 10.37;
  Rfloor 13.98;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.04;
  airchange_per_hour 0.83;
  cooling_COP 3.2;
  air_temperature 69.55;
  mass_temperature 69.55;
  total_thermal_mass_per_floor_area 3.938;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.50;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.46;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 79.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_144_hs_3;
  parent R1_12_47_2_tn_144_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew -1202;
  floor_area 1611;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.1;
  Rroof 19.53;
  Rwall 12.65;
  Rfloor 10.85;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.64;
  airchange_per_hour 0.84;
  cooling_COP 4.1;
  air_temperature 69.06;
  mass_temperature 69.06;
  total_thermal_mass_per_floor_area 3.041;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.46;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.56;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 85.0;
  heating_setpoint 67.0;
}

object house {
  name R1_12_47_2_tn_145_hs_1;
  parent R1_12_47_2_tn_145_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -485;
  floor_area 1339;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.3;
  Rroof 16.16;
  Rwall 13.97;
  Rfloor 17.62;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.64;
  airchange_per_hour 0.46;
  cooling_COP 3.7;
  air_temperature 71.79;
  mass_temperature 71.79;
  total_thermal_mass_per_floor_area 3.787;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.80;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.51;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_145_hs_2;
  parent R1_12_47_2_tn_145_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew 1284;
  floor_area 2232;
  number_of_stories 1;
  ceiling_height 11;
  over_sizing_factor 0.3;
  Rroof 21.41;
  Rwall 15.27;
  Rfloor 18.62;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.44;
  airchange_per_hour 0.55;
  cooling_COP 4.1;
  air_temperature 68.01;
  mass_temperature 68.01;
  total_thermal_mass_per_floor_area 3.918;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.23;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.60;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 61.0;
}

object house {
  name R1_12_47_2_tn_145_hs_3;
  parent R1_12_47_2_tn_145_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew -1126;
  floor_area 727;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.3;
  Rroof 20.77;
  Rwall 12.43;
  Rfloor 18.48;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.78;
  airchange_per_hour 0.49;
  cooling_COP 3.8;
  air_temperature 68.60;
  mass_temperature 68.60;
  total_thermal_mass_per_floor_area 3.717;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.84;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.52;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 79.0;
  heating_setpoint 72.0;
}

object house {
  name R1_12_47_2_tn_146_hs_1;
  parent R1_12_47_2_tn_146_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 2129;
  floor_area 2463;
  number_of_stories 1;
  ceiling_height 11;
  over_sizing_factor 0.3;
  Rroof 18.25;
  Rwall 11.72;
  Rfloor 13.60;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.99;
  airchange_per_hour 0.52;
  cooling_COP 3.8;
  air_temperature 70.14;
  mass_temperature 70.14;
  total_thermal_mass_per_floor_area 3.273;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.45;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.41;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 82.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_146_hs_2;
  parent R1_12_47_2_tn_146_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew 251;
  floor_area 1180;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.2;
  Rroof 21.18;
  Rwall 12.46;
  Rfloor 13.03;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.69;
  airchange_per_hour 0.44;
  cooling_COP 3.7;
  air_temperature 69.96;
  mass_temperature 69.96;
  total_thermal_mass_per_floor_area 3.436;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.34;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.51;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 83.0;
  heating_setpoint 74.0;
}

object house {
  name R1_12_47_2_tn_146_hs_3;
  parent R1_12_47_2_tn_146_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew 592;
  floor_area 1893;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.3;
  Rroof 17.65;
  Rwall 15.00;
  Rfloor 17.25;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.25;
  airchange_per_hour 0.46;
  cooling_COP 4.1;
  air_temperature 71.94;
  mass_temperature 71.94;
  total_thermal_mass_per_floor_area 3.582;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.81;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.47;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 79.0;
  heating_setpoint 76.0;
}

object house {
  name R1_12_47_2_tn_147_hs_1;
  parent R1_12_47_2_tn_147_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 4743;
  floor_area 1418;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.4;
  Rroof 36.10;
  Rwall 16.37;
  Rfloor 22.08;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.08;
  airchange_per_hour 0.54;
  cooling_COP 3.6;
  air_temperature 70.35;
  mass_temperature 70.35;
  total_thermal_mass_per_floor_area 3.531;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.24;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.46;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_147_hs_2;
  parent R1_12_47_2_tn_147_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -5465;
  floor_area 1310;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.3;
  Rroof 31.54;
  Rwall 16.46;
  Rfloor 20.94;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.75;
  airchange_per_hour 0.40;
  cooling_COP 4.0;
  air_temperature 68.68;
  mass_temperature 68.68;
  total_thermal_mass_per_floor_area 2.810;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.22;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.54;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 64.0;
}

object house {
  name R1_12_47_2_tn_147_hs_3;
  parent R1_12_47_2_tn_147_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew -136;
  floor_area 1933;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 37.28;
  Rwall 20.73;
  Rfloor 19.30;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.82;
  airchange_per_hour 0.51;
  cooling_COP 3.9;
  air_temperature 70.27;
  mass_temperature 70.27;
  total_thermal_mass_per_floor_area 2.946;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.92;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.57;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 64.0;
}

object house {
  name R1_12_47_2_tn_148_hs_1;
  parent R1_12_47_2_tn_148_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -3393;
  floor_area 3058;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.2;
  Rroof 55.00;
  Rwall 33.48;
  Rfloor 25.24;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.28;
  airchange_per_hour 0.26;
  cooling_COP 4.2;
  air_temperature 70.49;
  mass_temperature 70.49;
  total_thermal_mass_per_floor_area 3.860;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.68;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.51;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 81.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_148_hs_2;
  parent R1_12_47_2_tn_148_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew 2593;
  floor_area 2755;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.3;
  Rroof 39.36;
  Rwall 29.97;
  Rfloor 34.56;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.05;
  airchange_per_hour 0.21;
  cooling_COP 3.9;
  air_temperature 69.99;
  mass_temperature 69.99;
  total_thermal_mass_per_floor_area 3.659;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.17;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.49;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 71.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_148_hs_3;
  parent R1_12_47_2_tn_148_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew -2382;
  floor_area 3487;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.2;
  Rroof 55.37;
  Rwall 23.86;
  Rfloor 26.46;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.94;
  airchange_per_hour 0.24;
  cooling_COP 4.0;
  air_temperature 70.70;
  mass_temperature 70.70;
  total_thermal_mass_per_floor_area 3.757;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.02;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.45;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 77.0;
  heating_setpoint 62.0;
}

object house {
  name R1_12_47_2_tn_149_hs_1;
  parent R1_12_47_2_tn_149_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 2504;
  floor_area 663;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 24.08;
  Rwall 13.30;
  Rfloor 14.10;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.84;
  airchange_per_hour 0.23;
  cooling_COP 3.9;
  air_temperature 70.37;
  mass_temperature 70.37;
  total_thermal_mass_per_floor_area 2.862;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.52;
  exterior_wall_fraction 0.30;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.43;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 70.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_149_hs_2;
  parent R1_12_47_2_tn_149_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew 69;
  floor_area 1134;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 23.75;
  Rwall 10.68;
  Rfloor 14.38;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.76;
  airchange_per_hour 0.24;
  cooling_COP 3.9;
  air_temperature 70.85;
  mass_temperature 70.85;
  total_thermal_mass_per_floor_area 2.906;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.48;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.43;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 72.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_149_hs_3;
  parent R1_12_47_2_tn_149_hsmtr_3;
  groupid MULTI_FAMILY;
  schedule_skew -1892;
  floor_area 608;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 16.68;
  Rwall 9.98;
  Rfloor 13.03;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.22;
  airchange_per_hour 0.28;
  cooling_COP 3.9;
  air_temperature 69.23;
  mass_temperature 69.23;
  total_thermal_mass_per_floor_area 2.792;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.35;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.58;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 79.0;
  heating_setpoint 78.0;
}

object house {
  name R1_12_47_2_tn_150_hs_1;
  parent R1_12_47_2_tn_150_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -4570;
  floor_area 3577;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.4;
  Rroof 29.61;
  Rwall 22.29;
  Rfloor 16.64;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.74;
  airchange_per_hour 0.40;
  cooling_COP 4.1;
  air_temperature 70.31;
  mass_temperature 70.31;
  total_thermal_mass_per_floor_area 2.909;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.85;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.42;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_151_hs_1;
  parent R1_12_47_2_tn_151_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew -1277;
  floor_area 479;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.4;
  Rroof 23.25;
  Rwall 10.30;
  Rfloor 13.32;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.22;
  airchange_per_hour 0.28;
  cooling_COP 3.9;
  air_temperature 70.09;
  mass_temperature 70.09;
  total_thermal_mass_per_floor_area 3.369;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.49;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.49;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 68.0;
  heating_setpoint 61.0;
}

object house {
  name R1_12_47_2_tn_152_hs_1;
  parent R1_12_47_2_tn_152_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -2530;
  floor_area 496;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.2;
  Rroof 22.33;
  Rwall 8.98;
  Rfloor 9.69;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.34;
  airchange_per_hour 0.77;
  cooling_COP 4.0;
  air_temperature 69.01;
  mass_temperature 69.01;
  total_thermal_mass_per_floor_area 2.778;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.43;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.47;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 81.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_153_hs_1;
  parent R1_12_47_2_tn_153_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 2286;
  floor_area 1107;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 13.27;
  Rwall 10.49;
  Rfloor 8.17;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 1.82;
  airchange_per_hour 0.63;
  cooling_COP 4.2;
  air_temperature 68.72;
  mass_temperature 68.72;
  total_thermal_mass_per_floor_area 3.371;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.50;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.41;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 75.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_154_hs_1;
  parent R1_12_47_2_tn_154_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -1198;
  floor_area 1353;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.4;
  Rroof 17.05;
  Rwall 10.69;
  Rfloor 10.63;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.61;
  airchange_per_hour 0.86;
  cooling_COP 4.2;
  air_temperature 68.02;
  mass_temperature 68.02;
  total_thermal_mass_per_floor_area 3.944;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.77;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.49;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 75.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_154_hs_2;
  parent R1_12_47_2_tn_154_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -2186;
  floor_area 2026;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 22.50;
  Rwall 11.63;
  Rfloor 10.01;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.49;
  airchange_per_hour 0.61;
  cooling_COP 4.2;
  air_temperature 69.00;
  mass_temperature 69.00;
  total_thermal_mass_per_floor_area 3.883;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.46;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.41;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_154_hs_3;
  parent R1_12_47_2_tn_154_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew -7928;
  floor_area 2616;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.4;
  Rroof 21.60;
  Rwall 12.85;
  Rfloor 13.64;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.97;
  airchange_per_hour 0.61;
  cooling_COP 3.9;
  air_temperature 69.22;
  mass_temperature 69.22;
  total_thermal_mass_per_floor_area 2.973;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.52;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.51;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 71.0;
}

object house {
  name R1_12_47_2_tn_155_hs_1;
  parent R1_12_47_2_tn_155_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 490;
  floor_area 1919;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.3;
  Rroof 22.05;
  Rwall 11.66;
  Rfloor 9.81;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.53;
  airchange_per_hour 0.81;
  cooling_COP 4.3;
  air_temperature 69.39;
  mass_temperature 69.39;
  total_thermal_mass_per_floor_area 3.904;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.56;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.57;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_156_hs_1;
  parent R1_12_47_2_tn_156_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 654;
  floor_area 1303;
  number_of_stories 1;
  ceiling_height 10;
  over_sizing_factor 0.2;
  Rroof 50.43;
  Rwall 25.72;
  Rfloor 28.06;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.40;
  airchange_per_hour 0.26;
  cooling_COP 3.9;
  air_temperature 70.22;
  mass_temperature 70.22;
  total_thermal_mass_per_floor_area 3.170;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.86;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.46;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.0;
  heating_setpoint 72.0;
}

object house {
  name R1_12_47_2_tn_157_hs_1;
  parent R1_12_47_2_tn_157_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 3551;
  floor_area 2242;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.2;
  Rroof 36.38;
  Rwall 18.00;
  Rfloor 22.45;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.49;
  airchange_per_hour 0.54;
  cooling_COP 4.1;
  air_temperature 71.91;
  mass_temperature 71.91;
  total_thermal_mass_per_floor_area 3.461;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.34;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.47;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 82.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_157_hs_2;
  parent R1_12_47_2_tn_157_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -2011;
  floor_area 2268;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.3;
  Rroof 34.46;
  Rwall 17.87;
  Rfloor 22.60;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.77;
  airchange_per_hour 0.41;
  cooling_COP 3.5;
  air_temperature 69.79;
  mass_temperature 69.79;
  total_thermal_mass_per_floor_area 3.592;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.41;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.45;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 73.0;
}

object house {
  name R1_12_47_2_tn_157_hs_3;
  parent R1_12_47_2_tn_157_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew 243;
  floor_area 1625;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.2;
  Rroof 28.90;
  Rwall 18.16;
  Rfloor 20.44;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.76;
  airchange_per_hour 0.51;
  cooling_COP 3.6;
  air_temperature 69.61;
  mass_temperature 69.61;
  total_thermal_mass_per_floor_area 3.333;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.94;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.42;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_158_hs_1;
  parent R1_12_47_2_tn_158_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -3265;
  floor_area 1631;
  number_of_stories 1;
  ceiling_height 11;
  over_sizing_factor 0.4;
  Rroof 40.13;
  Rwall 23.63;
  Rfloor 22.70;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.10;
  airchange_per_hour 0.23;
  cooling_COP 3.7;
  air_temperature 69.76;
  mass_temperature 69.76;
  total_thermal_mass_per_floor_area 3.045;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.04;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.52;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 64.0;
}

object house {
  name R1_12_47_2_tn_159_hs_1;
  parent R1_12_47_2_tn_159_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 306;
  floor_area 784;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 23.42;
  Rwall 11.99;
  Rfloor 12.70;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.38;
  airchange_per_hour 0.26;
  cooling_COP 3.7;
  air_temperature 68.49;
  mass_temperature 68.49;
  total_thermal_mass_per_floor_area 3.535;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.35;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.52;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 76.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_159_hs_2;
  parent R1_12_47_2_tn_159_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew -1491;
  floor_area 1024;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 17.67;
  Rwall 11.03;
  Rfloor 11.69;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.95;
  airchange_per_hour 0.27;
  cooling_COP 3.8;
  air_temperature 70.63;
  mass_temperature 70.63;
  total_thermal_mass_per_floor_area 3.868;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.41;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.41;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_160_hs_1;
  parent R1_12_47_2_tn_160_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -1150;
  floor_area 1546;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.3;
  Rroof 22.19;
  Rwall 13.00;
  Rfloor 14.36;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.15;
  airchange_per_hour 0.81;
  cooling_COP 3.3;
  air_temperature 71.84;
  mass_temperature 71.84;
  total_thermal_mass_per_floor_area 3.659;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.94;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.41;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 79.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_160_hs_2;
  parent R1_12_47_2_tn_160_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -3984;
  floor_area 2161;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 22.65;
  Rwall 11.72;
  Rfloor 12.74;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.99;
  airchange_per_hour 0.78;
  cooling_COP 3.5;
  air_temperature 71.65;
  mass_temperature 71.65;
  total_thermal_mass_per_floor_area 3.821;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.43;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.43;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 72.0;
}

object house {
  name R1_12_47_2_tn_160_hs_3;
  parent R1_12_47_2_tn_160_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew 634;
  floor_area 2179;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.3;
  Rroof 17.38;
  Rwall 12.79;
  Rfloor 12.60;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.25;
  airchange_per_hour 0.84;
  cooling_COP 4.3;
  air_temperature 70.74;
  mass_temperature 70.74;
  total_thermal_mass_per_floor_area 3.770;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.01;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.51;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 84.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_160_hs_4;
  parent R1_12_47_2_tn_160_hsmtr_4;
  groupid SINGLE_FAMILY;
  schedule_skew 389;
  floor_area 2474;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 16.62;
  Rwall 12.38;
  Rfloor 11.30;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.67;
  airchange_per_hour 0.80;
  cooling_COP 3.7;
  air_temperature 71.90;
  mass_temperature 71.90;
  total_thermal_mass_per_floor_area 3.788;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.02;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.46;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_160_hs_5;
  parent R1_12_47_2_tn_160_hsmtr_5;
  groupid SINGLE_FAMILY;
  schedule_skew 1569;
  floor_area 1033;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.1;
  Rroof 16.66;
  Rwall 11.85;
  Rfloor 14.15;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.78;
  airchange_per_hour 0.71;
  cooling_COP 3.3;
  air_temperature 70.70;
  mass_temperature 70.70;
  total_thermal_mass_per_floor_area 3.225;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.59;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.49;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_160_hs_6;
  parent R1_12_47_2_tn_160_hsmtr_6;
  groupid SINGLE_FAMILY;
  schedule_skew -910;
  floor_area 1533;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.0;
  Rroof 19.59;
  Rwall 11.44;
  Rfloor 11.81;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.59;
  airchange_per_hour 0.89;
  cooling_COP 3.7;
  air_temperature 69.55;
  mass_temperature 69.55;
  total_thermal_mass_per_floor_area 3.364;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.38;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.49;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 76.0;
}

object house {
  name R1_12_47_2_tn_161_hs_1;
  parent R1_12_47_2_tn_161_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -407;
  floor_area 4732;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.2;
  Rroof 30.83;
  Rwall 26.18;
  Rfloor 23.48;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.63;
  airchange_per_hour 0.25;
  cooling_COP 4.1;
  air_temperature 69.38;
  mass_temperature 69.38;
  total_thermal_mass_per_floor_area 2.993;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.32;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.41;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 66.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_tn_161_hs_2;
  parent R1_12_47_2_tn_161_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -2759;
  floor_area 1908;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.2;
  Rroof 39.59;
  Rwall 20.02;
  Rfloor 23.92;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.96;
  airchange_per_hour 0.25;
  cooling_COP 4.0;
  air_temperature 70.16;
  mass_temperature 70.16;
  total_thermal_mass_per_floor_area 2.894;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.34;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.42;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_161_hs_3;
  parent R1_12_47_2_tn_161_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew -7919;
  floor_area 2410;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 42.29;
  Rwall 23.04;
  Rfloor 17.61;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.52;
  airchange_per_hour 0.29;
  cooling_COP 3.3;
  air_temperature 68.38;
  mass_temperature 68.38;
  total_thermal_mass_per_floor_area 3.867;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.68;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.55;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_161_hs_4;
  parent R1_12_47_2_tn_161_hsmtr_4;
  groupid SINGLE_FAMILY;
  schedule_skew -426;
  floor_area 4768;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.3;
  Rroof 39.71;
  Rwall 25.86;
  Rfloor 25.12;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.41;
  airchange_per_hour 0.25;
  cooling_COP 3.0;
  air_temperature 70.85;
  mass_temperature 70.85;
  total_thermal_mass_per_floor_area 3.543;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.65;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.58;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 66.0;
}

object house {
  name R1_12_47_2_tn_162_hs_1;
  parent R1_12_47_2_tn_162_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew -1088;
  floor_area 1056;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 10.93;
  Rwall 12.21;
  Rfloor 7.53;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.16;
  airchange_per_hour 0.72;
  cooling_COP 3.6;
  air_temperature 70.60;
  mass_temperature 70.60;
  total_thermal_mass_per_floor_area 2.842;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.51;
  exterior_wall_fraction 0.30;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.49;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 76.0;
}

object house {
  name R1_12_47_2_tn_162_hs_2;
  parent R1_12_47_2_tn_162_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew 283;
  floor_area 534;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 15.97;
  Rwall 10.18;
  Rfloor 8.52;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 1.85;
  airchange_per_hour 0.64;
  cooling_COP 3.9;
  air_temperature 70.69;
  mass_temperature 70.69;
  total_thermal_mass_per_floor_area 3.554;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.55;
  exterior_wall_fraction 0.30;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.43;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 79.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_162_hs_3;
  parent R1_12_47_2_tn_162_hsmtr_3;
  groupid MULTI_FAMILY;
  schedule_skew -1749;
  floor_area 578;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 11.07;
  Rwall 12.49;
  Rfloor 11.27;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 1.90;
  airchange_per_hour 0.90;
  cooling_COP 3.3;
  air_temperature 68.97;
  mass_temperature 68.97;
  total_thermal_mass_per_floor_area 3.029;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.42;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.50;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 81.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_163_hs_1;
  parent R1_12_47_2_tn_163_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 1042;
  floor_area 2824;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.2;
  Rroof 42.29;
  Rwall 22.56;
  Rfloor 21.13;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.46;
  airchange_per_hour 0.22;
  cooling_COP 3.2;
  air_temperature 68.16;
  mass_temperature 68.16;
  total_thermal_mass_per_floor_area 3.213;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.79;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.45;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_163_hs_2;
  parent R1_12_47_2_tn_163_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -3713;
  floor_area 3700;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.2;
  Rroof 31.19;
  Rwall 24.79;
  Rfloor 25.89;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.16;
  airchange_per_hour 0.21;
  cooling_COP 3.8;
  air_temperature 72.00;
  mass_temperature 72.00;
  total_thermal_mass_per_floor_area 2.721;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.88;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.51;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 70.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_163_hs_3;
  parent R1_12_47_2_tn_163_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew -1847;
  floor_area 2910;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.3;
  Rroof 35.35;
  Rwall 23.39;
  Rfloor 20.01;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.31;
  airchange_per_hour 0.23;
  cooling_COP 4.1;
  air_temperature 68.76;
  mass_temperature 68.76;
  total_thermal_mass_per_floor_area 3.088;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 2.00;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.51;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 79.0;
  heating_setpoint 66.0;
}

object house {
  name R1_12_47_2_tn_164_hs_1;
  parent R1_12_47_2_tn_164_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 4443;
  floor_area 1453;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.2;
  Rroof 32.62;
  Rwall 19.59;
  Rfloor 17.71;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.60;
  airchange_per_hour 0.46;
  cooling_COP 4.1;
  air_temperature 68.19;
  mass_temperature 68.19;
  total_thermal_mass_per_floor_area 3.810;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.34;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.55;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 66.0;
}

object house {
  name R1_12_47_2_tn_164_hs_2;
  parent R1_12_47_2_tn_164_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -615;
  floor_area 1300;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.2;
  Rroof 35.36;
  Rwall 19.80;
  Rfloor 20.23;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.68;
  airchange_per_hour 0.52;
  cooling_COP 4.0;
  air_temperature 68.76;
  mass_temperature 68.76;
  total_thermal_mass_per_floor_area 3.759;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.43;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.46;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_164_hs_3;
  parent R1_12_47_2_tn_164_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew 51;
  floor_area 2155;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 35.75;
  Rwall 19.28;
  Rfloor 22.24;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.21;
  airchange_per_hour 0.53;
  cooling_COP 3.7;
  air_temperature 68.08;
  mass_temperature 68.08;
  total_thermal_mass_per_floor_area 3.743;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.28;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.42;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 76.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_165_hs_1;
  parent R1_12_47_2_tn_165_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -102;
  floor_area 2338;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.3;
  Rroof 45.68;
  Rwall 25.24;
  Rfloor 26.43;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.79;
  airchange_per_hour 0.24;
  cooling_COP 3.9;
  air_temperature 71.09;
  mass_temperature 71.09;
  total_thermal_mass_per_floor_area 2.588;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.44;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.49;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 78.0;
  heating_setpoint 64.0;
}

object house {
  name R1_12_47_2_tn_165_hs_2;
  parent R1_12_47_2_tn_165_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew 1723;
  floor_area 2298;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 57.57;
  Rwall 32.67;
  Rfloor 31.95;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 8.97;
  airchange_per_hour 0.22;
  cooling_COP 4.0;
  air_temperature 71.73;
  mass_temperature 71.73;
  total_thermal_mass_per_floor_area 2.777;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.98;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.57;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_165_hs_3;
  parent R1_12_47_2_tn_165_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew 3553;
  floor_area 704;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.3;
  Rroof 57.07;
  Rwall 30.92;
  Rfloor 28.17;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.26;
  airchange_per_hour 0.29;
  cooling_COP 3.8;
  air_temperature 69.55;
  mass_temperature 69.55;
  total_thermal_mass_per_floor_area 3.412;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.99;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.52;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type HEAT_PUMP;
  heating_COP 3.8;
  cooling_system_type ELECTRIC;
  auxiliary_strategy DEADBAND;
  auxiliary_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency AVERAGE;
  cooling_setpoint 70.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_166_hs_1;
  parent R1_12_47_2_tn_166_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 2617;
  floor_area 711;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.3;
  Rroof 38.70;
  Rwall 21.76;
  Rfloor 22.43;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.23;
  airchange_per_hour 0.28;
  cooling_COP 3.2;
  air_temperature 68.18;
  mass_temperature 68.18;
  total_thermal_mass_per_floor_area 3.561;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.33;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.53;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 73.0;
  heating_setpoint 66.0;
}

object house {
  name R1_12_47_2_tn_166_hs_2;
  parent R1_12_47_2_tn_166_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -338;
  floor_area 1764;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.2;
  Rroof 42.78;
  Rwall 25.26;
  Rfloor 21.65;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.37;
  airchange_per_hour 0.29;
  cooling_COP 3.6;
  air_temperature 68.94;
  mass_temperature 68.94;
  total_thermal_mass_per_floor_area 2.761;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.46;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.53;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 78.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_166_hs_3;
  parent R1_12_47_2_tn_166_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew -595;
  floor_area 1543;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.4;
  Rroof 34.76;
  Rwall 20.46;
  Rfloor 21.95;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.40;
  airchange_per_hour 0.22;
  cooling_COP 3.6;
  air_temperature 71.56;
  mass_temperature 71.56;
  total_thermal_mass_per_floor_area 3.557;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.24;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.42;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.0;
  heating_setpoint 66.0;
}

object house {
  name R1_12_47_2_tn_166_hs_4;
  parent R1_12_47_2_tn_166_hsmtr_4;
  groupid SINGLE_FAMILY;
  schedule_skew -578;
  floor_area 1444;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 29.22;
  Rwall 25.24;
  Rfloor 26.34;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.83;
  airchange_per_hour 0.27;
  cooling_COP 4.1;
  air_temperature 68.76;
  mass_temperature 68.76;
  total_thermal_mass_per_floor_area 2.712;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.49;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.56;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 74.0;
  heating_setpoint 67.0;
}

object house {
  name R1_12_47_2_tn_166_hs_5;
  parent R1_12_47_2_tn_166_hsmtr_5;
  groupid SINGLE_FAMILY;
  schedule_skew 860;
  floor_area 1614;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 38.17;
  Rwall 24.81;
  Rfloor 19.47;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.72;
  airchange_per_hour 0.27;
  cooling_COP 4.1;
  air_temperature 71.01;
  mass_temperature 71.01;
  total_thermal_mass_per_floor_area 3.918;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.21;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.41;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 76.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_166_hs_6;
  parent R1_12_47_2_tn_166_hsmtr_6;
  groupid SINGLE_FAMILY;
  schedule_skew -292;
  floor_area 1148;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.2;
  Rroof 34.97;
  Rwall 19.35;
  Rfloor 17.71;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.09;
  airchange_per_hour 0.25;
  cooling_COP 3.3;
  air_temperature 69.17;
  mass_temperature 69.17;
  total_thermal_mass_per_floor_area 3.000;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.07;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.47;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 75.0;
  heating_setpoint 71.0;
}

object house {
  name R1_12_47_2_tn_167_hs_1;
  parent R1_12_47_2_tn_167_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 976;
  floor_area 726;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.4;
  Rroof 30.65;
  Rwall 16.10;
  Rfloor 14.01;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 8.60;
  airchange_per_hour 0.15;
  cooling_COP 3.8;
  air_temperature 69.15;
  mass_temperature 69.15;
  total_thermal_mass_per_floor_area 2.638;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.51;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.42;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 75.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_167_hs_2;
  parent R1_12_47_2_tn_167_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew -2989;
  floor_area 756;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 34.81;
  Rwall 14.66;
  Rfloor 15.43;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 11.36;
  airchange_per_hour 0.14;
  cooling_COP 3.9;
  air_temperature 70.85;
  mass_temperature 70.85;
  total_thermal_mass_per_floor_area 3.487;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.60;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.53;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 74.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_167_hs_3;
  parent R1_12_47_2_tn_167_hsmtr_3;
  groupid MULTI_FAMILY;
  schedule_skew -1826;
  floor_area 467;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 32.72;
  Rwall 14.96;
  Rfloor 17.56;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 11.66;
  airchange_per_hour 0.15;
  cooling_COP 3.9;
  air_temperature 69.61;
  mass_temperature 69.61;
  total_thermal_mass_per_floor_area 2.686;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.37;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.56;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 75.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_168_hs_1;
  parent R1_12_47_2_tn_168_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 328;
  floor_area 1552;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 35.15;
  Rwall 18.18;
  Rfloor 17.41;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.25;
  airchange_per_hour 0.41;
  cooling_COP 3.6;
  air_temperature 71.59;
  mass_temperature 71.59;
  total_thermal_mass_per_floor_area 2.586;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.31;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.50;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 71.0;
}

object house {
  name R1_12_47_2_tn_168_hs_2;
  parent R1_12_47_2_tn_168_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew 4591;
  floor_area 1785;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.3;
  Rroof 30.18;
  Rwall 15.33;
  Rfloor 21.60;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.26;
  airchange_per_hour 0.44;
  cooling_COP 3.7;
  air_temperature 71.09;
  mass_temperature 71.09;
  total_thermal_mass_per_floor_area 2.928;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.78;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.55;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_168_hs_3;
  parent R1_12_47_2_tn_168_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew 412;
  floor_area 2404;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.2;
  Rroof 34.42;
  Rwall 14.54;
  Rfloor 17.49;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.70;
  airchange_per_hour 0.45;
  cooling_COP 3.0;
  air_temperature 68.25;
  mass_temperature 68.25;
  total_thermal_mass_per_floor_area 3.740;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.49;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.51;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 77.0;
  heating_setpoint 79.0;
}

object house {
  name R1_12_47_2_tn_169_hs_1;
  parent R1_12_47_2_tn_169_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 3308;
  floor_area 2204;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.2;
  Rroof 35.74;
  Rwall 17.53;
  Rfloor 15.68;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.23;
  airchange_per_hour 0.52;
  cooling_COP 4.3;
  air_temperature 69.23;
  mass_temperature 69.23;
  total_thermal_mass_per_floor_area 2.641;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.24;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.53;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_169_hs_2;
  parent R1_12_47_2_tn_169_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew 3630;
  floor_area 945;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.4;
  Rroof 25.69;
  Rwall 17.94;
  Rfloor 15.65;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.12;
  airchange_per_hour 0.47;
  cooling_COP 3.6;
  air_temperature 69.16;
  mass_temperature 69.16;
  total_thermal_mass_per_floor_area 3.662;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.68;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.50;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.0;
  heating_setpoint 67.0;
}

object house {
  name R1_12_47_2_tn_169_hs_3;
  parent R1_12_47_2_tn_169_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew -5729;
  floor_area 1887;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.2;
  Rroof 28.88;
  Rwall 14.34;
  Rfloor 21.36;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.52;
  airchange_per_hour 0.52;
  cooling_COP 3.6;
  air_temperature 71.83;
  mass_temperature 71.83;
  total_thermal_mass_per_floor_area 2.514;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.99;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.50;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_170_hs_1;
  parent R1_12_47_2_tn_170_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -224;
  floor_area 1854;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.2;
  Rroof 38.08;
  Rwall 16.59;
  Rfloor 22.82;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.44;
  airchange_per_hour 0.54;
  cooling_COP 4.0;
  air_temperature 70.96;
  mass_temperature 70.96;
  total_thermal_mass_per_floor_area 3.414;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.52;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.54;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_170_hs_2;
  parent R1_12_47_2_tn_170_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -2593;
  floor_area 2550;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.3;
  Rroof 34.87;
  Rwall 18.34;
  Rfloor 20.23;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.62;
  airchange_per_hour 0.57;
  cooling_COP 3.7;
  air_temperature 69.98;
  mass_temperature 69.98;
  total_thermal_mass_per_floor_area 2.887;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.54;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.51;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 74.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_170_hs_3;
  parent R1_12_47_2_tn_170_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew -390;
  floor_area 2850;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 37.38;
  Rwall 15.26;
  Rfloor 20.55;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.94;
  airchange_per_hour 0.58;
  cooling_COP 3.7;
  air_temperature 68.72;
  mass_temperature 68.72;
  total_thermal_mass_per_floor_area 2.828;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.86;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.58;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 66.0;
  heating_setpoint 59.0;
}

object house {
  name R1_12_47_2_tn_171_hs_1;
  parent R1_12_47_2_tn_171_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 3516;
  floor_area 1741;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.3;
  Rroof 52.80;
  Rwall 25.27;
  Rfloor 26.86;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.01;
  airchange_per_hour 0.27;
  cooling_COP 4.1;
  air_temperature 70.35;
  mass_temperature 70.35;
  total_thermal_mass_per_floor_area 2.655;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.33;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.59;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_171_hs_2;
  parent R1_12_47_2_tn_171_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew 3579;
  floor_area 1773;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.0;
  Rroof 50.16;
  Rwall 28.56;
  Rfloor 33.74;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.69;
  airchange_per_hour 0.30;
  cooling_COP 3.3;
  air_temperature 70.26;
  mass_temperature 70.26;
  total_thermal_mass_per_floor_area 2.738;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.54;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.54;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 73.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_171_hs_3;
  parent R1_12_47_2_tn_171_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew -3957;
  floor_area 2282;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.4;
  Rroof 46.99;
  Rwall 24.69;
  Rfloor 25.75;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 13.18;
  airchange_per_hour 0.22;
  cooling_COP 3.6;
  air_temperature 71.02;
  mass_temperature 71.02;
  total_thermal_mass_per_floor_area 2.983;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.77;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.52;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 66.0;
  heating_setpoint 59.0;
}

object house {
  name R1_12_47_2_tn_172_hs_1;
  parent R1_12_47_2_tn_172_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew -2258;
  floor_area 2020;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.0;
  Rroof 29.29;
  Rwall 13.14;
  Rfloor 13.07;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 5.76;
  airchange_per_hour 0.13;
  cooling_COP 3.6;
  air_temperature 70.15;
  mass_temperature 70.15;
  total_thermal_mass_per_floor_area 2.836;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.60;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.48;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 70.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_173_hs_1;
  parent R1_12_47_2_tn_173_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew -488;
  floor_area 903;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 11.59;
  Rwall 13.21;
  Rfloor 8.26;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.27;
  airchange_per_hour 0.79;
  cooling_COP 3.1;
  air_temperature 69.31;
  mass_temperature 69.31;
  total_thermal_mass_per_floor_area 2.854;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.59;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.50;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_173_hs_2;
  parent R1_12_47_2_tn_173_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew -2736;
  floor_area 761;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 12.72;
  Rwall 12.99;
  Rfloor 8.22;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.02;
  airchange_per_hour 0.75;
  cooling_COP 4.2;
  air_temperature 69.67;
  mass_temperature 69.67;
  total_thermal_mass_per_floor_area 3.194;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.46;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.54;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_173_hs_3;
  parent R1_12_47_2_tn_173_hsmtr_3;
  groupid MULTI_FAMILY;
  schedule_skew 2558;
  floor_area 785;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 11.65;
  Rwall 11.72;
  Rfloor 9.58;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.18;
  airchange_per_hour 0.89;
  cooling_COP 4.2;
  air_temperature 69.50;
  mass_temperature 69.50;
  total_thermal_mass_per_floor_area 3.260;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.53;
  exterior_wall_fraction 0.30;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.58;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 81.0;
  heating_setpoint 72.0;
}

object house {
  name R1_12_47_2_tn_174_hs_1;
  parent R1_12_47_2_tn_174_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 578;
  floor_area 883;
  number_of_stories 1;
  ceiling_height 11;
  over_sizing_factor 0.1;
  Rroof 46.48;
  Rwall 31.40;
  Rfloor 35.34;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 9.25;
  airchange_per_hour 0.28;
  cooling_COP 3.1;
  air_temperature 71.92;
  mass_temperature 71.92;
  total_thermal_mass_per_floor_area 2.667;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.30;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.50;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_174_hs_2;
  parent R1_12_47_2_tn_174_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -2302;
  floor_area 4277;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.5;
  Rroof 50.31;
  Rwall 26.25;
  Rfloor 32.12;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.89;
  airchange_per_hour 0.30;
  cooling_COP 3.6;
  air_temperature 69.48;
  mass_temperature 69.48;
  total_thermal_mass_per_floor_area 3.970;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.02;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.46;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 64.0;
}

object house {
  name R1_12_47_2_tn_174_hs_3;
  parent R1_12_47_2_tn_174_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew 5403;
  floor_area 2268;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.2;
  Rroof 40.33;
  Rwall 27.43;
  Rfloor 35.89;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.55;
  airchange_per_hour 0.29;
  cooling_COP 4.1;
  air_temperature 70.30;
  mass_temperature 70.30;
  total_thermal_mass_per_floor_area 2.987;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.89;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.51;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_175_hs_1;
  parent R1_12_47_2_tn_175_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew -377;
  floor_area 756;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 10.79;
  Rwall 11.38;
  Rfloor 8.12;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.11;
  airchange_per_hour 0.88;
  cooling_COP 3.6;
  air_temperature 69.05;
  mass_temperature 69.05;
  total_thermal_mass_per_floor_area 3.531;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.40;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.58;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 66.0;
  heating_setpoint 61.0;
}

object house {
  name R1_12_47_2_tn_175_hs_2;
  parent R1_12_47_2_tn_175_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew 1630;
  floor_area 443;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 11.99;
  Rwall 11.14;
  Rfloor 10.84;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.27;
  airchange_per_hour 0.68;
  cooling_COP 4.3;
  air_temperature 68.66;
  mass_temperature 68.66;
  total_thermal_mass_per_floor_area 2.755;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.54;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.52;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_175_hs_3;
  parent R1_12_47_2_tn_175_hsmtr_3;
  groupid MULTI_FAMILY;
  schedule_skew -2333;
  floor_area 494;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 12.97;
  Rwall 13.80;
  Rfloor 8.91;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.40;
  airchange_per_hour 0.66;
  cooling_COP 4.3;
  air_temperature 69.88;
  mass_temperature 69.88;
  total_thermal_mass_per_floor_area 2.553;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.47;
  exterior_wall_fraction 0.30;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.41;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 70.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_175_hs_4;
  parent R1_12_47_2_tn_175_hsmtr_4;
  groupid MULTI_FAMILY;
  schedule_skew 1661;
  floor_area 785;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 12.84;
  Rwall 10.23;
  Rfloor 9.52;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.45;
  airchange_per_hour 0.86;
  cooling_COP 3.1;
  air_temperature 71.29;
  mass_temperature 71.29;
  total_thermal_mass_per_floor_area 2.536;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.56;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.48;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 68.0;
  heating_setpoint 61.0;
}

object house {
  name R1_12_47_2_tn_175_hs_5;
  parent R1_12_47_2_tn_175_hsmtr_5;
  groupid MULTI_FAMILY;
  schedule_skew 3336;
  floor_area 442;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 11.87;
  Rwall 10.59;
  Rfloor 9.23;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 1.99;
  airchange_per_hour 0.86;
  cooling_COP 4.3;
  air_temperature 71.94;
  mass_temperature 71.94;
  total_thermal_mass_per_floor_area 3.769;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.43;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.52;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 77.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_175_hs_6;
  parent R1_12_47_2_tn_175_hsmtr_6;
  groupid MULTI_FAMILY;
  schedule_skew -3216;
  floor_area 500;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 12.94;
  Rwall 11.96;
  Rfloor 10.19;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.41;
  airchange_per_hour 0.89;
  cooling_COP 3.3;
  air_temperature 71.79;
  mass_temperature 71.79;
  total_thermal_mass_per_floor_area 2.880;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.45;
  exterior_wall_fraction 0.30;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.55;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_176_hs_1;
  parent R1_12_47_2_tn_176_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew -5394;
  floor_area 1731;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 22.39;
  Rwall 11.28;
  Rfloor 10.21;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.37;
  airchange_per_hour 0.23;
  cooling_COP 3.6;
  air_temperature 68.83;
  mass_temperature 68.83;
  total_thermal_mass_per_floor_area 3.100;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.46;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.47;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_177_hs_1;
  parent R1_12_47_2_tn_177_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 962;
  floor_area 461;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 20.56;
  Rwall 11.94;
  Rfloor 12.88;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.72;
  airchange_per_hour 0.27;
  cooling_COP 3.0;
  air_temperature 68.79;
  mass_temperature 68.79;
  total_thermal_mass_per_floor_area 3.793;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.66;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.58;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 66.0;
  heating_setpoint 61.0;
}

object house {
  name R1_12_47_2_tn_178_hs_1;
  parent R1_12_47_2_tn_178_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 2693;
  floor_area 555;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.4;
  Rroof 12.89;
  Rwall 10.88;
  Rfloor 9.70;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.22;
  airchange_per_hour 0.83;
  cooling_COP 3.8;
  air_temperature 69.55;
  mass_temperature 69.55;
  total_thermal_mass_per_floor_area 3.429;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.40;
  exterior_wall_fraction 0.29;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.48;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_178_hs_2;
  parent R1_12_47_2_tn_178_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew -4079;
  floor_area 815;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 15.68;
  Rwall 13.00;
  Rfloor 7.90;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.26;
  airchange_per_hour 0.71;
  cooling_COP 3.8;
  air_temperature 70.63;
  mass_temperature 70.63;
  total_thermal_mass_per_floor_area 3.457;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.51;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.43;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 71.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_179_hs_1;
  parent R1_12_47_2_tn_179_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 1279;
  floor_area 5868;
  number_of_stories 1;
  ceiling_height 11;
  over_sizing_factor 0.4;
  Rroof 17.19;
  Rwall 13.73;
  Rfloor 14.05;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.15;
  airchange_per_hour 0.49;
  cooling_COP 4.0;
  air_temperature 68.26;
  mass_temperature 68.26;
  total_thermal_mass_per_floor_area 2.840;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.91;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.42;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type HEAT_PUMP;
  heating_COP 4.0;
  cooling_system_type ELECTRIC;
  auxiliary_strategy DEADBAND;
  auxiliary_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency AVERAGE;
  cooling_setpoint 70.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_180_hs_1;
  parent R1_12_47_2_tn_180_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 2320;
  floor_area 861;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 22.45;
  Rwall 10.33;
  Rfloor 10.49;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.73;
  airchange_per_hour 0.27;
  cooling_COP 4.0;
  air_temperature 71.54;
  mass_temperature 71.54;
  total_thermal_mass_per_floor_area 2.610;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.46;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.53;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 70.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_181_hs_1;
  parent R1_12_47_2_tn_181_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 2992;
  floor_area 868;
  number_of_stories 1;
  ceiling_height 11;
  over_sizing_factor 0.2;
  Rroof 36.04;
  Rwall 19.45;
  Rfloor 21.52;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.45;
  airchange_per_hour 0.23;
  cooling_COP 3.4;
  air_temperature 71.95;
  mass_temperature 71.95;
  total_thermal_mass_per_floor_area 3.434;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.73;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.56;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_181_hs_2;
  parent R1_12_47_2_tn_181_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew 1110;
  floor_area 1092;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.0;
  Rroof 38.82;
  Rwall 20.94;
  Rfloor 19.89;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.91;
  airchange_per_hour 0.24;
  cooling_COP 3.4;
  air_temperature 68.87;
  mass_temperature 68.87;
  total_thermal_mass_per_floor_area 3.242;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.49;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.49;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 74.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_182_hs_1;
  parent R1_12_47_2_tn_182_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -788;
  floor_area 4611;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.4;
  Rroof 24.87;
  Rwall 20.21;
  Rfloor 20.90;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.59;
  airchange_per_hour 0.53;
  cooling_COP 3.0;
  air_temperature 69.87;
  mass_temperature 69.87;
  total_thermal_mass_per_floor_area 3.177;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.59;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.47;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 81.0;
  heating_setpoint 76.0;
}

object house {
  name R1_12_47_2_tn_183_hs_1;
  parent R1_12_47_2_tn_183_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew -1875;
  floor_area 1903;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.0;
  Rroof 10.95;
  Rwall 9.53;
  Rfloor 10.68;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.19;
  airchange_per_hour 0.65;
  cooling_COP 3.9;
  air_temperature 69.62;
  mass_temperature 69.62;
  total_thermal_mass_per_floor_area 3.633;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.62;
  exterior_wall_fraction 0.31;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.55;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 75.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_184_hs_1;
  parent R1_12_47_2_tn_184_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -171;
  floor_area 1179;
  number_of_stories 1;
  ceiling_height 11;
  over_sizing_factor 0.3;
  Rroof 33.93;
  Rwall 21.63;
  Rfloor 20.38;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.02;
  airchange_per_hour 0.53;
  cooling_COP 3.4;
  air_temperature 70.15;
  mass_temperature 70.15;
  total_thermal_mass_per_floor_area 3.975;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.19;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.43;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 72.0;
  heating_setpoint 67.0;
}

object house {
  name R1_12_47_2_tn_185_hs_1;
  parent R1_12_47_2_tn_185_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -2143;
  floor_area 2714;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.3;
  Rroof 22.19;
  Rwall 10.08;
  Rfloor 12.96;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.76;
  airchange_per_hour 0.85;
  cooling_COP 3.4;
  air_temperature 68.45;
  mass_temperature 68.45;
  total_thermal_mass_per_floor_area 2.951;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.90;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.56;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 64.0;
}

object house {
  name R1_12_47_2_tn_185_hs_2;
  parent R1_12_47_2_tn_185_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -1105;
  floor_area 1844;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.3;
  Rroof 16.62;
  Rwall 9.02;
  Rfloor 13.12;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.49;
  airchange_per_hour 0.65;
  cooling_COP 3.7;
  air_temperature 69.82;
  mass_temperature 69.82;
  total_thermal_mass_per_floor_area 3.963;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.69;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.56;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 74.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_186_hs_1;
  parent R1_12_47_2_tn_186_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 8;
  floor_area 1693;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 28.19;
  Rwall 13.58;
  Rfloor 10.42;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 6.08;
  airchange_per_hour 0.12;
  cooling_COP 3.0;
  air_temperature 69.61;
  mass_temperature 69.61;
  total_thermal_mass_per_floor_area 2.759;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.64;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.53;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_186_hs_2;
  parent R1_12_47_2_tn_186_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew 360;
  floor_area 2669;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 27.89;
  Rwall 11.48;
  Rfloor 15.17;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 6.97;
  airchange_per_hour 0.11;
  cooling_COP 3.0;
  air_temperature 69.05;
  mass_temperature 69.05;
  total_thermal_mass_per_floor_area 3.012;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.44;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.41;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 74.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_187_hs_1;
  parent R1_12_47_2_tn_187_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 2650;
  floor_area 1323;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.4;
  Rroof 15.82;
  Rwall 10.11;
  Rfloor 10.23;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 1.97;
  airchange_per_hour 0.78;
  cooling_COP 3.7;
  air_temperature 71.30;
  mass_temperature 71.30;
  total_thermal_mass_per_floor_area 2.970;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.47;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.47;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 77.0;
  heating_setpoint 76.0;
}

object house {
  name R1_12_47_2_tn_187_hs_2;
  parent R1_12_47_2_tn_187_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew -988;
  floor_area 1207;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 15.01;
  Rwall 10.52;
  Rfloor 9.97;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.47;
  airchange_per_hour 0.81;
  cooling_COP 3.8;
  air_temperature 70.24;
  mass_temperature 70.24;
  total_thermal_mass_per_floor_area 3.429;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.53;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.53;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_188_hs_1;
  parent R1_12_47_2_tn_188_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 1690;
  floor_area 2749;
  number_of_stories 1;
  ceiling_height 10;
  over_sizing_factor 0.3;
  Rroof 19.26;
  Rwall 15.28;
  Rfloor 15.35;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.99;
  airchange_per_hour 0.52;
  cooling_COP 3.5;
  air_temperature 71.04;
  mass_temperature 71.04;
  total_thermal_mass_per_floor_area 2.544;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.92;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.46;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_189_hs_1;
  parent R1_12_47_2_tn_189_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 2263;
  floor_area 2962;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 47.93;
  Rwall 30.59;
  Rfloor 33.14;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 14.11;
  airchange_per_hour 0.23;
  cooling_COP 4.0;
  air_temperature 70.52;
  mass_temperature 70.52;
  total_thermal_mass_per_floor_area 2.628;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.67;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.53;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 64.0;
}

object house {
  name R1_12_47_2_tn_190_hs_1;
  parent R1_12_47_2_tn_190_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -2022;
  floor_area 2337;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.4;
  Rroof 50.33;
  Rwall 31.96;
  Rfloor 36.74;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.69;
  airchange_per_hour 0.29;
  cooling_COP 4.0;
  air_temperature 69.63;
  mass_temperature 69.63;
  total_thermal_mass_per_floor_area 3.638;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.62;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.41;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type HEAT_PUMP;
  heating_COP 4.0;
  cooling_system_type ELECTRIC;
  auxiliary_strategy DEADBAND;
  auxiliary_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency AVERAGE;
  cooling_setpoint 78.0;
  heating_setpoint 73.0;
}

object house {
  name R1_12_47_2_tn_191_hs_1;
  parent R1_12_47_2_tn_191_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 1398;
  floor_area 1341;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.2;
  Rroof 40.01;
  Rwall 21.80;
  Rfloor 26.31;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.18;
  airchange_per_hour 0.25;
  cooling_COP 3.6;
  air_temperature 70.08;
  mass_temperature 70.08;
  total_thermal_mass_per_floor_area 3.261;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.42;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.52;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 77.0;
  heating_setpoint 64.0;
}

object house {
  name R1_12_47_2_tn_191_hs_2;
  parent R1_12_47_2_tn_191_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew 6440;
  floor_area 3355;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.1;
  Rroof 30.72;
  Rwall 21.27;
  Rfloor 23.24;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.98;
  airchange_per_hour 0.22;
  cooling_COP 3.6;
  air_temperature 68.57;
  mass_temperature 68.57;
  total_thermal_mass_per_floor_area 2.690;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.87;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.44;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 74.0;
  heating_setpoint 64.0;
}

object house {
  name R1_12_47_2_tn_191_hs_3;
  parent R1_12_47_2_tn_191_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew -2027;
  floor_area 1388;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.2;
  Rroof 42.63;
  Rwall 22.14;
  Rfloor 24.53;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.62;
  airchange_per_hour 0.22;
  cooling_COP 3.6;
  air_temperature 68.45;
  mass_temperature 68.45;
  total_thermal_mass_per_floor_area 3.921;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.49;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.44;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 66.0;
}

object house {
  name R1_12_47_2_tn_192_hs_1;
  parent R1_12_47_2_tn_192_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -41;
  floor_area 1391;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 35.19;
  Rwall 25.63;
  Rfloor 25.81;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.59;
  airchange_per_hour 0.29;
  cooling_COP 3.6;
  air_temperature 70.04;
  mass_temperature 70.04;
  total_thermal_mass_per_floor_area 3.024;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.69;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.45;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 83.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_192_hs_2;
  parent R1_12_47_2_tn_192_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -6786;
  floor_area 2161;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 41.66;
  Rwall 23.87;
  Rfloor 18.94;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.66;
  airchange_per_hour 0.23;
  cooling_COP 4.0;
  air_temperature 69.90;
  mass_temperature 69.90;
  total_thermal_mass_per_floor_area 3.692;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.64;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.48;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 74.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_192_hs_3;
  parent R1_12_47_2_tn_192_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew -3834;
  floor_area 1021;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 39.47;
  Rwall 20.53;
  Rfloor 23.50;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.74;
  airchange_per_hour 0.23;
  cooling_COP 3.6;
  air_temperature 69.43;
  mass_temperature 69.43;
  total_thermal_mass_per_floor_area 3.770;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.64;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.41;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 71.0;
  heating_setpoint 66.0;
}

object house {
  name R1_12_47_2_tn_193_hs_1;
  parent R1_12_47_2_tn_193_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 2470;
  floor_area 707;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 14.24;
  Rwall 12.66;
  Rfloor 9.44;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.27;
  airchange_per_hour 0.65;
  cooling_COP 3.6;
  air_temperature 70.94;
  mass_temperature 70.94;
  total_thermal_mass_per_floor_area 2.917;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.55;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.59;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 74.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_193_hs_2;
  parent R1_12_47_2_tn_193_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew -785;
  floor_area 377;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 14.05;
  Rwall 10.72;
  Rfloor 9.14;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.09;
  airchange_per_hour 0.88;
  cooling_COP 3.1;
  air_temperature 69.24;
  mass_temperature 69.24;
  total_thermal_mass_per_floor_area 3.569;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.30;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.50;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 66.0;
}

object house {
  name R1_12_47_2_tn_193_hs_3;
  parent R1_12_47_2_tn_193_hsmtr_3;
  groupid MULTI_FAMILY;
  schedule_skew 5799;
  floor_area 1161;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 14.16;
  Rwall 10.65;
  Rfloor 8.26;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 1.80;
  airchange_per_hour 0.74;
  cooling_COP 3.6;
  air_temperature 69.45;
  mass_temperature 69.45;
  total_thermal_mass_per_floor_area 3.575;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.39;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.56;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 72.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_194_hs_1;
  parent R1_12_47_2_tn_194_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -5104;
  floor_area 1515;
  number_of_stories 1;
  ceiling_height 10;
  over_sizing_factor 0.3;
  Rroof 42.97;
  Rwall 22.55;
  Rfloor 27.09;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.22;
  airchange_per_hour 0.22;
  cooling_COP 3.6;
  air_temperature 70.54;
  mass_temperature 70.54;
  total_thermal_mass_per_floor_area 3.193;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.34;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.49;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 66.0;
  heating_setpoint 59.0;
}

object house {
  name R1_12_47_2_tn_195_hs_1;
  parent R1_12_47_2_tn_195_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -1217;
  floor_area 4244;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 42.73;
  Rwall 23.83;
  Rfloor 21.68;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.18;
  airchange_per_hour 0.21;
  cooling_COP 3.4;
  air_temperature 68.57;
  mass_temperature 68.57;
  total_thermal_mass_per_floor_area 2.970;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.95;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.50;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 72.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_195_hs_2;
  parent R1_12_47_2_tn_195_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew 1173;
  floor_area 3359;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.2;
  Rroof 36.41;
  Rwall 22.50;
  Rfloor 23.70;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.86;
  airchange_per_hour 0.29;
  cooling_COP 3.5;
  air_temperature 71.91;
  mass_temperature 71.91;
  total_thermal_mass_per_floor_area 2.766;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.64;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.42;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 73.0;
  heating_setpoint 67.0;
}

object house {
  name R1_12_47_2_tn_195_hs_3;
  parent R1_12_47_2_tn_195_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew 4412;
  floor_area 4747;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.4;
  Rroof 34.52;
  Rwall 20.35;
  Rfloor 21.10;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.99;
  airchange_per_hour 0.24;
  cooling_COP 3.6;
  air_temperature 70.38;
  mass_temperature 70.38;
  total_thermal_mass_per_floor_area 3.989;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.72;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.44;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 76.0;
  heating_setpoint 72.0;
}

object house {
  name R1_12_47_2_tn_196_hs_1;
  parent R1_12_47_2_tn_196_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew -1766;
  floor_area 1628;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.4;
  Rroof 19.13;
  Rwall 12.24;
  Rfloor 11.40;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 3.22;
  airchange_per_hour 0.26;
  cooling_COP 3.7;
  air_temperature 69.92;
  mass_temperature 69.92;
  total_thermal_mass_per_floor_area 3.884;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.55;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.45;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_196_hs_2;
  parent R1_12_47_2_tn_196_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew -662;
  floor_area 647;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.4;
  Rroof 18.68;
  Rwall 10.29;
  Rfloor 12.13;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 3.12;
  airchange_per_hour 0.25;
  cooling_COP 4.1;
  air_temperature 68.71;
  mass_temperature 68.71;
  total_thermal_mass_per_floor_area 3.310;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.60;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.48;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 82.0;
  heating_setpoint 77.0;
}

object house {
  name R1_12_47_2_tn_196_hs_3;
  parent R1_12_47_2_tn_196_hsmtr_3;
  groupid MULTI_FAMILY;
  schedule_skew 4999;
  floor_area 1161;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 18.15;
  Rwall 12.12;
  Rfloor 14.11;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.33;
  airchange_per_hour 0.30;
  cooling_COP 3.6;
  air_temperature 68.54;
  mass_temperature 68.54;
  total_thermal_mass_per_floor_area 2.944;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.62;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.57;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 75.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_196_hs_4;
  parent R1_12_47_2_tn_196_hsmtr_4;
  groupid MULTI_FAMILY;
  schedule_skew -2193;
  floor_area 974;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 17.46;
  Rwall 13.68;
  Rfloor 11.87;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.66;
  airchange_per_hour 0.25;
  cooling_COP 4.0;
  air_temperature 68.08;
  mass_temperature 68.08;
  total_thermal_mass_per_floor_area 2.919;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.54;
  exterior_wall_fraction 0.30;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.47;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 70.0;
  heating_setpoint 67.0;
}

object house {
  name R1_12_47_2_tn_196_hs_5;
  parent R1_12_47_2_tn_196_hsmtr_5;
  groupid MULTI_FAMILY;
  schedule_skew 175;
  floor_area 926;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.0;
  Rroof 21.52;
  Rwall 12.58;
  Rfloor 14.87;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.45;
  airchange_per_hour 0.22;
  cooling_COP 4.2;
  air_temperature 71.67;
  mass_temperature 71.67;
  total_thermal_mass_per_floor_area 2.767;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.60;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.43;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 66.0;
}

object house {
  name R1_12_47_2_tn_196_hs_6;
  parent R1_12_47_2_tn_196_hsmtr_6;
  groupid MULTI_FAMILY;
  schedule_skew 3287;
  floor_area 1130;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 17.33;
  Rwall 11.54;
  Rfloor 10.58;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.93;
  airchange_per_hour 0.25;
  cooling_COP 3.6;
  air_temperature 69.65;
  mass_temperature 69.65;
  total_thermal_mass_per_floor_area 2.517;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.42;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.40;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 70.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_196_hs_7;
  parent R1_12_47_2_tn_196_hsmtr_7;
  groupid MULTI_FAMILY;
  schedule_skew 572;
  floor_area 641;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 16.86;
  Rwall 11.00;
  Rfloor 11.79;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.82;
  airchange_per_hour 0.26;
  cooling_COP 3.6;
  air_temperature 68.75;
  mass_temperature 68.75;
  total_thermal_mass_per_floor_area 2.668;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.53;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.45;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 78.0;
  heating_setpoint 66.0;
}

object house {
  name R1_12_47_2_tn_197_hs_1;
  parent R1_12_47_2_tn_197_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -1610;
  floor_area 2135;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 46.35;
  Rwall 30.80;
  Rfloor 29.67;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.16;
  airchange_per_hour 0.21;
  cooling_COP 4.2;
  air_temperature 71.49;
  mass_temperature 71.49;
  total_thermal_mass_per_floor_area 3.982;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.73;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.43;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 79.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_197_hs_2;
  parent R1_12_47_2_tn_197_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -1058;
  floor_area 703;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 45.23;
  Rwall 22.84;
  Rfloor 34.10;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.25;
  airchange_per_hour 0.22;
  cooling_COP 3.5;
  air_temperature 71.51;
  mass_temperature 71.51;
  total_thermal_mass_per_floor_area 2.542;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.09;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.57;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 82.0;
  heating_setpoint 67.0;
}

object house {
  name R1_12_47_2_tn_197_hs_3;
  parent R1_12_47_2_tn_197_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew 1090;
  floor_area 1660;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.1;
  Rroof 39.90;
  Rwall 26.91;
  Rfloor 34.01;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 9.97;
  airchange_per_hour 0.29;
  cooling_COP 3.7;
  air_temperature 71.54;
  mass_temperature 71.54;
  total_thermal_mass_per_floor_area 3.459;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.73;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.53;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_197_hs_4;
  parent R1_12_47_2_tn_197_hsmtr_4;
  groupid SINGLE_FAMILY;
  schedule_skew 1983;
  floor_area 939;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.0;
  Rroof 53.56;
  Rwall 24.87;
  Rfloor 29.34;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.79;
  airchange_per_hour 0.28;
  cooling_COP 3.4;
  air_temperature 71.25;
  mass_temperature 71.25;
  total_thermal_mass_per_floor_area 3.912;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.17;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.60;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 68.0;
  heating_setpoint 61.0;
}

object house {
  name R1_12_47_2_tn_197_hs_5;
  parent R1_12_47_2_tn_197_hsmtr_5;
  groupid SINGLE_FAMILY;
  schedule_skew -1041;
  floor_area 1047;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.2;
  Rroof 45.26;
  Rwall 27.46;
  Rfloor 32.57;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 9.63;
  airchange_per_hour 0.23;
  cooling_COP 3.7;
  air_temperature 70.36;
  mass_temperature 70.36;
  total_thermal_mass_per_floor_area 3.600;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.22;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.46;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.0;
  heating_setpoint 64.0;
}

object house {
  name R1_12_47_2_tn_197_hs_6;
  parent R1_12_47_2_tn_197_hsmtr_6;
  groupid SINGLE_FAMILY;
  schedule_skew 3418;
  floor_area 1321;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.2;
  Rroof 51.03;
  Rwall 27.63;
  Rfloor 31.70;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.51;
  airchange_per_hour 0.29;
  cooling_COP 4.3;
  air_temperature 71.55;
  mass_temperature 71.55;
  total_thermal_mass_per_floor_area 2.760;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.57;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.52;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 67.0;
  heating_setpoint 63.0;
}

object house {
  name R1_12_47_2_tn_198_hs_1;
  parent R1_12_47_2_tn_198_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 190;
  floor_area 2209;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.3;
  Rroof 47.79;
  Rwall 31.25;
  Rfloor 25.26;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 9.44;
  airchange_per_hour 0.27;
  cooling_COP 3.8;
  air_temperature 69.27;
  mass_temperature 69.27;
  total_thermal_mass_per_floor_area 3.647;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.62;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.60;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 79.0;
  heating_setpoint 64.0;
}

object house {
  name R1_12_47_2_tn_198_hs_2;
  parent R1_12_47_2_tn_198_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -236;
  floor_area 2160;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.6;
  Rroof 54.88;
  Rwall 32.23;
  Rfloor 35.37;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.43;
  airchange_per_hour 0.27;
  cooling_COP 4.1;
  air_temperature 71.70;
  mass_temperature 71.70;
  total_thermal_mass_per_floor_area 3.942;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.70;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.49;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_198_hs_3;
  parent R1_12_47_2_tn_198_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew -736;
  floor_area 4272;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 44.53;
  Rwall 29.85;
  Rfloor 28.02;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.95;
  airchange_per_hour 0.28;
  cooling_COP 3.8;
  air_temperature 68.92;
  mass_temperature 68.92;
  total_thermal_mass_per_floor_area 2.866;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.44;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.48;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 71.0;
  heating_setpoint 66.0;
}

object house {
  name R1_12_47_2_tn_199_hs_1;
  parent R1_12_47_2_tn_199_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 3047;
  floor_area 1988;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.3;
  Rroof 18.88;
  Rwall 9.97;
  Rfloor 13.65;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.24;
  airchange_per_hour 0.62;
  cooling_COP 3.5;
  air_temperature 71.36;
  mass_temperature 71.36;
  total_thermal_mass_per_floor_area 3.547;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.97;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.54;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 84.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_199_hs_2;
  parent R1_12_47_2_tn_199_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -162;
  floor_area 1583;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.3;
  Rroof 16.02;
  Rwall 10.58;
  Rfloor 13.16;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.21;
  airchange_per_hour 0.86;
  cooling_COP 3.6;
  air_temperature 71.53;
  mass_temperature 71.53;
  total_thermal_mass_per_floor_area 3.439;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.13;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.59;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 68.0;
  heating_setpoint 63.0;
}

object house {
  name R1_12_47_2_tn_199_hs_3;
  parent R1_12_47_2_tn_199_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew 3223;
  floor_area 1422;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.2;
  Rroof 17.03;
  Rwall 10.76;
  Rfloor 10.32;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.63;
  airchange_per_hour 0.80;
  cooling_COP 3.6;
  air_temperature 70.86;
  mass_temperature 70.86;
  total_thermal_mass_per_floor_area 3.413;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.83;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.40;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 67.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_tn_200_hs_1;
  parent R1_12_47_2_tn_200_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -2486;
  floor_area 2222;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.2;
  Rroof 45.07;
  Rwall 29.79;
  Rfloor 31.11;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.72;
  airchange_per_hour 0.29;
  cooling_COP 3.8;
  air_temperature 71.71;
  mass_temperature 71.71;
  total_thermal_mass_per_floor_area 3.637;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.87;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.43;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_200_hs_2;
  parent R1_12_47_2_tn_200_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -511;
  floor_area 1579;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.1;
  Rroof 55.76;
  Rwall 28.03;
  Rfloor 31.81;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.85;
  airchange_per_hour 0.24;
  cooling_COP 3.4;
  air_temperature 69.91;
